within AixLib.FastHVAC.Examples;
package HeatGenerators
  extends Modelica.Icons.ExamplesPackage;

end HeatGenerators;
