within AixLib.FastHVAC.Examples;
package Pipes
  extends Modelica.Icons.ExamplesPackage;
end Pipes;
