within AixLib.FastHVAC.Examples;
package Storage 
  extends Modelica.Icons.ExamplesPackage;

end Storage;
