within AixLib.Fluid.Actuators.Valves;

model TwoWayQuickOpening

  "Two way valve with quick opening flow characteristics"

  extends BaseClasses.PartialTwoWayValveKv(phi=if homotopyInitialization then

        homotopy(actual=l + Modelica.Fluid.Utilities.regPow(

        y_actual,

        alpInv,

        delta0)*(1 - l), simplified=l + y_actual*(1 - l)) else l +

        Modelica.Fluid.Utilities.regPow(

        y_actual,

        alpInv,

        delta0)*(1 - l));

  parameter Real alp = 2 "Parameter for valve characteristics, alp>0";

  parameter Real delta0 = 0.01 "Range of significant deviation from power law";

protected

   parameter Real alpInv = 1/alp "Inverse of alpha";



initial equation

  // Since the flow model AixLib.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow computes

  // 1/k^2, the parameter l must not be zero.

  assert(l > 0, "Valve leakage parameter l must be bigger than zero.");

annotation (

defaultComponentName="val",

Documentation(info="<html>
<p>
  Two way valve with a power function for the valve opening characteristic. Valves that need to open quickly typically have such a valve characteristics.
</p>
<p>
  This model is based on the partial valve model <a href=\"modelica://AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">AixLib.Fluid.Actuators.BaseClasses.PartialTwoWayValve</a>. Check this model for more information, such as the regularization near the origin.
</p></html>",revisions="<html>
<ul>
  <li>April 4, 2014, by Michael Wetter:<br/>
    Moved the assignment of the flow function <code>phi</code> to the model instantiation because in its base class, the keyword <code>input</code> has been added to the variable <code>phi</code>.
  </li>
  <li>March 27, 2014 by Michael Wetter:<br/>
    Revised model for implementation of new valve model that computes the flow function based on a table.
  </li>
  <li>February 20, 2012 by Michael Wetter:<br/>
    Renamed parameter <code>dp_nominal</code> to <code>dpValve_nominal</code>, and added new parameter <code>dpFixed_nominal=0</code>. See <a href=\"modelica://AixLib.Fluid.Actuators.UsersGuide\">AixLib.Fluid.Actuators.UsersGuide</a>.
  </li>
  <li>March 25, 2011, by Michael Wetter:<br/>
    Added homotopy method.
  </li>
  <li>June 3, 2008 by Michael Wetter:<br/>
    First implementation.
  </li>
</ul>

</html>"));

end TwoWayQuickOpening;

