within AixLib.Fluid.BoilerCHP.ModularCHP;
model ModularCHP "Modular combined heat and power system model"
  import AixLib;

  replaceable package Medium_Fuel =
      AixLib.DataBase.CHP.ModularCHPEngineMedia.NaturalGasMixture_TypeAachen
                                                                    constrainedby
    DataBase.CHP.ModularCHPEngineMedia.CHPCombustionMixtureGasNasa
                                annotation(choicesAllMatching=true);

  replaceable package Medium_Air =
      AixLib.DataBase.CHP.ModularCHPEngineMedia.EngineCombustionAir
                                                               constrainedby
    DataBase.CHP.ModularCHPEngineMedia.EngineCombustionAir
                         annotation(choicesAllMatching=true);

  replaceable package Medium_Exhaust =
      DataBase.CHP.ModularCHPEngineMedia.CHPFlueGasLambdaOnePlus  constrainedby
    DataBase.CHP.ModularCHPEngineMedia.CHPCombustionMixtureGasNasa
                                 annotation(choicesAllMatching=true);

  replaceable package Medium_Coolant = Modelica.Media.Air.DryAirNasa
                                                           constrainedby
    Modelica.Media.Interfaces.PartialMedium annotation (choicesAllMatching=true);

  replaceable package Medium_HeatingCircuit =
      Modelica.Media.CompressibleLiquids.LinearColdWater   constrainedby
    Modelica.Media.Interfaces.PartialMedium annotation (
      __Dymola_choicesAllMatching=true);

  parameter
    AixLib.DataBase.CHP.ModularCHPEngineData.CHPEngDataBaseRecord
    CHPEngineModel=DataBase.CHP.ModularCHPEngineData.CHP_Kirsch_L4_12()
    "CHP engine data for calculations"
    annotation (choicesAllMatching=true, Dialog(group="Unit properties"));

  parameter AixLib.Fluid.BoilerCHP.Data.ModularCHP.EngineMaterialData EngMat=
      AixLib.Fluid.BoilerCHP.Data.ModularCHP.EngineMaterial_CastIron()
    "Thermal engine material data for calculations"
    annotation (choicesAllMatching=true, Dialog(group="Unit properties"));

  inner Modelica.Fluid.System system(p_ambient=p_ambient, T_ambient=T_ambient)
    annotation (Placement(transformation(extent={{-100,-100},{-84,-84}})));

  parameter Modelica.SIunits.Temperature T_ambient=293.15
    "Default ambient temperature"
    annotation (Dialog(group="Ambient Parameters"));
  parameter Modelica.SIunits.AbsolutePressure p_ambient=101325
    "Default ambient pressure" annotation (Dialog(group="Ambient Parameters"));
  Modelica.SIunits.Temperature T_Ret=tempReturnFlow.T
    "Coolant return temperature";
  Modelica.SIunits.Temperature T_Sup=tempSupplyFlow.T
    "Coolant supply temperature";
  Modelica.SIunits.Power Q_Therm_th=cHP_PowerUnit.Q_Therm "Thermal power output of the CHP unit to the coolant media";
  Modelica.SIunits.Power Q_Therm=coolantHex.Q2_flow "Effective thermal power output of the CHP unit to the heating circuit";
  Modelica.SIunits.Power P_Mech=cHP_PowerUnit.P_Mech "Mechanical power output of the CHP unit";
  Modelica.SIunits.Power P_El=cHP_PowerUnit.P_El "Electrical power output of the CHP unit";
  Modelica.SIunits.Power P_Fuel=cHP_PowerUnit.P_Fuel "CHP fuel expenses";
  Modelica.SIunits.Power Q_TotUnused=cHP_PowerUnit.Q_TotUnused "Total heat error of the CHP unit";
 // Modelica.SIunits.Power Q_ExhUnused=exhaustHeatExchanger.volExhaust.ports_H_flow[1]+exhaustHeatExchanger.volExhaust.ports_H_flow[2]+exhaustHeatExchanger.volExhaust.heatPort.Q_flow "Total exhaust heat error";
  Modelica.SIunits.MassFlowRate m_CO2=cHP_PowerUnit.m_CO2 "CO2 emission output rate";
  Modelica.SIunits.MassFlowRate m_Fuel=cHP_PowerUnit.m_Fuel "Fuel consumption rate of CHP unit";
  type SpecificEmission=Real(final unit="g/(kW.h)", min=0.0001);
  SpecificEmission b_CO2=cHP_PowerUnit.b_CO2 "Specific CO2 emissions per kWh (heat and power)";
  SpecificEmission b_e=cHP_PowerUnit.b_e "Specific fuel consumption per kWh (heat and power)";
  Real FueUtiRate = cHP_PowerUnit.FueUtiRate "Fuel utilization rate of the CHP unit";
  Real PowHeatRatio = cHP_PowerUnit.PowHeatRatio "Power to heat ration of the CHP unit";
  Real eta_Therm = cHP_PowerUnit.eta_Therm "Thermal efficiency of the CHP unit";
  Real eta_Mech = cHP_PowerUnit.eta_Mech "Mechanical efficiency of the CHP unit";
  Real eta_El = cHP_PowerUnit.eta_El "Mechanical efficiency of the CHP unit";

  parameter Modelica.SIunits.ThermalConductance GCoolChannel=33
    "Thermal conductance of engine housing from the cylinder wall to the water cooling channels"
    annotation (Dialog(tab="Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.ThermalConductance GCooExhHex=400
    "Thermal conductance of the coolant heat exchanger at nominal flow"
    annotation (Dialog(tab="Engine Cooling Circle", group=
          "Calibration Parameters"));
  parameter Modelica.SIunits.HeatCapacity C_ExhHex=50000
    "Heat capacity of exhaust heat exchanger(default= 4000 J/K)" annotation (
      Dialog(tab="Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.Mass mEng=CHPEngineModel.mEng + Cal_mEng
    "Total engine mass for heat capacity calculation"
    annotation (Dialog(tab="Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.Mass Cal_mEng=0
    "Added engine mass for calibration purposes of the system´s thermal inertia"
    annotation (Dialog(tab="Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.Area A_surExhHea=100
    "Surface for exhaust heat transfer"
    annotation (Dialog(tab="Engine Cooling Circle"));
  parameter Modelica.SIunits.MassFlowRate m_flowCoo=0.4
    "Nominal mass flow rate of coolant inside the engine cooling circle" annotation (Dialog(tab=
          "Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.Thickness dInn=0.01
    "Typical value for the thickness of the cylinder wall (between combustion chamber and cooling circle)"
    annotation (Dialog(tab="Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.ThermalConductance GEngToAmb=2
    "Thermal conductance from engine housing to the surrounding air"
    annotation (Dialog(tab="Engine Cooling Circle", group="Calibration Parameters"));
  parameter Modelica.SIunits.ThermalConductance G_Amb=10
    "Constant heat transfer coefficient of engine housing to ambient" annotation (Dialog(tab="Engine Cooling Circle",
        group="Calibration Parameters"));
  parameter Boolean ConTec=true
    "Is condensing technology used and should latent heat be considered?"
    annotation (Dialog(tab="Advanced", group="Latent heat use"));
  parameter Boolean useGenHea=true
    "Is the thermal loss energy of the elctric machine used?"
    annotation (Dialog(tab="Advanced", group="Generator heat use"));
  parameter Boolean allowFlowReversalExhaust=true
    "= false to simplify equations, assuming, but not enforcing, no flow reversal for exhaust medium"
    annotation (Dialog(tab="Advanced", group="Assumptions"));
  parameter Boolean allowFlowReversalCoolant=true
    "= false to simplify equations, assuming, but not enforcing, no flow reversal for coolant medium"
    annotation (Dialog(tab="Advanced", group="Assumptions"));
  parameter Real calFac=0.94
    "Calibration factor for electric power outuput (default=1)"
    annotation (Dialog(tab="Advanced", group="Generator heat use"));
  parameter Modelica.Media.Interfaces.PartialMedium.MassFlowRate
    mExh_flow_small=0.001
    "Small exhaust mass flow rate for regularization of zero flow"
    annotation (Dialog(tab="Advanced", group="Assumptions"));
  parameter Modelica.Media.Interfaces.PartialMedium.MassFlowRate
    mCool_flow_small=0.005
    "Small coolant mass flow rate for regularization of zero flow"
    annotation (Dialog(tab="Advanced", group="Assumptions"));

  AixLib.Fluid.BoilerCHP.ModularCHP.ModularCHP_PowerUnit cHP_PowerUnit(
    redeclare package Medium_Fuel = Medium_Fuel,
    redeclare package Medium_Air = Medium_Air,
    redeclare package Medium_Exhaust = Medium_Exhaust,
    CHPEngineModel=CHPEngineModel,
    EngMat=EngMat,
    T_ambient=T_ambient,
    p_ambient=p_ambient,
    m_flow=m_flowCoo,
    GCoolChannel=GCoolChannel,
    ConTec=ConTec,
    useGenHea=useGenHea,
    allowFlowReversalExhaust=allowFlowReversalExhaust,
    allowFlowReversalCoolant=allowFlowReversalCoolant,
    mExh_flow_small=mExh_flow_small,
    mCool_flow_small=mCool_flow_small,
    A_surExhHea=A_surExhHea,
    mEng=mEng,
    redeclare package Medium_Coolant = Medium_Coolant,
    G_CooExhHex=GCooExhHex,
    C_ExhHex=C_ExhHex,
    inductionMachine(J_Gen=1, s_til=0.18),
    dInn=dInn,
    GEngToAmb=GEngToAmb,
    G_Amb=G_Amb,
    calFac=calFac)
    annotation (Placement(transformation(extent={{-24,0},{24,48}})));

  AixLib.Fluid.HeatExchangers.ConstantEffectiveness             coolantHex(
    allowFlowReversal1=allowFlowReversalCoolant,
    allowFlowReversal2=allowFlowReversalCoolant,
    m2_flow_nominal=CHPEngineModel.m_floCooNominal,
    m1_flow_small=mCool_flow_small,
    m2_flow_small=mCool_flow_small,
    redeclare package Medium1 = Medium_Coolant,
    m1_flow_nominal=m_flowCoo,
    redeclare package Medium2 = Medium_HeatingCircuit,
    dp1_nominal(displayUnit="kPa") = 10000,
    dp2_nominal(displayUnit="kPa") = 10000,
    eps=0.9)
    annotation (Placement(transformation(extent={{20,-72},{-20,-32}})));
  Modelica.Fluid.Sensors.TemperatureTwoPort tempReturnFlow(
    m_flow_small=mCool_flow_small,
    m_flow_nominal=CHPEngineModel.m_floCooNominal,
    redeclare package Medium = Medium_HeatingCircuit)
    annotation (Placement(transformation(extent={{-58,-72},{-42,-56}})));
  Modelica.Fluid.Sensors.TemperatureTwoPort tempSupplyFlow(
    m_flow_small=mCool_flow_small,
    m_flow_nominal=CHPEngineModel.m_floCooNominal,
    redeclare package Medium = Medium_HeatingCircuit)
    annotation (Placement(transformation(extent={{42,-72},{58,-56}})));

  AixLib.Fluid.BoilerCHP.ModularCHP.BaseClasses.OnOff_ControllerEasy
    ControllerCHP(CHPEngineModel=CHPEngineModel, startTimeChp=3600) annotation (
     Placement(transformation(rotation=0, extent={{-76,64},{-44,96}})));

  Modelica.Fluid.Interfaces.FluidPort_a port_Return(redeclare package Medium =
        Medium_Coolant)
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_Supply(redeclare package Medium =
        Medium_Coolant)
    annotation (Placement(transformation(extent={{90,-10},{110,10}})));
equation
  connect(coolantHex.port_a2, tempReturnFlow.port_b)
    annotation (Line(points={{-20,-64},{-42,-64}}, color={0,127,255}));
  connect(coolantHex.port_b2, tempSupplyFlow.port_a)
    annotation (Line(points={{20,-64},{42,-64}}, color={0,127,255}));
  connect(ControllerCHP.modularCHPControlBus, cHP_PowerUnit.sigBusCHP)
    annotation (Line(
      points={{-44,80},{-0.24,80},{-0.24,46.32}},
      color={255,204,51},
      thickness=0.5));
  connect(coolantHex.port_b1, cHP_PowerUnit.port_Return) annotation (Line(
        points={{-20,-40},{-60,-40},{-60,10.08},{-19.2,10.08}}, color={0,127,
          255}));
  connect(cHP_PowerUnit.port_Supply, coolantHex.port_a1) annotation (Line(
        points={{19.2,10.08},{60,10.08},{60,-40},{20,-40}}, color={0,127,255}));
  connect(tempSupplyFlow.port_b, port_Supply) annotation (Line(points={{58,-64},
          {90,-64},{90,0},{100,0}}, color={0,127,255}));
  connect(port_Return, tempReturnFlow.port_a) annotation (Line(points={{-100,0},
          {-90,0},{-90,-64},{-58,-64}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={Text(
          extent={{-50,58},{50,18}},
          lineColor={255,255,255},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={175,175,175},
          textString="CHP",
          textStyle={TextStyle.Bold}),
                              Rectangle(
          extent={{-60,80},{60,-80}},
          lineColor={0,0,0},
          fillPattern=FillPattern.VerticalCylinder,
          fillColor={170,170,255}),                                       Text(
          extent={{-50,68},{50,28}},
          lineColor={255,255,255},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={175,175,175},
          textStyle={TextStyle.Bold},
          textString="Modular
CHP"),  Rectangle(
          extent={{-12,6},{12,-36}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-10,-16},{-10,-36},{-8,-30},{8,-30},{10,-36},{10,-16},{-10,-16}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-2,-26},{4,-32}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-18,-54},{-8,-64}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-2,-30},{-14,-54},{-10,-56},{0,-32},{-2,-30}},
          lineColor={0,0,0},
          fillColor={135,135,135},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-4.5,-15.5},{-8,-10},{0,4},{6,-4},{10,-4},{8,-8},{8,-12},{5.5,
              -15.5},{-4.5,-15.5}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={255,127,0}),
        Polygon(
          points={{-4.5,-13.5},{0,-4},{6,-10},{2,-14},{-4.5,-13.5}},
          lineColor={255,255,170},
          fillColor={255,255,170},
          fillPattern=FillPattern.Solid),
        Line(
          points={{-90,0},{-60,0}},
          color={0,127,255},
          thickness=1),
        Line(
          points={{60,0},{90,0}},
          color={0,127,255},
          thickness=1)}),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false)),
         __Dymola_Commands(file="Modelica://AixLib/Resources/Scripts/Dymola/Fluid/CHP/Examples/CHP_OverviewScript.mos" "QuickOverviewSimulateAndPlot"),
    Documentation(info="<html>
<p>Caution: </p>
<p>- if the prime coolant cirlce of the power unit is using a gasoline medium instead of a liquid fluid, you may need to adjust (raise) the nominal mass flow and pressure drop of the cooling to heating heat exchanger to run the model, because of a background calculation for the nominal flow.</p>
</html>"));
end ModularCHP;
