within AixLib.Fluid.Examples.Performance.PressureDrop;
model SeriesParallelDpOptimised
  "Combined series and parallel connection with prescribed pressure difference and non-optimised parameters"
  extends SeriesParallelDp(
    res2(from_dp=true),
    resParallel(each from_dp=true));
  annotation (Documentation(revisions="<html>
<ul>
<li>
May 26, 2017, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
Example model that demonstrates how translation statistics
depend on the type of boundary conditions,
the parallel or series configuration of the components
and the value of parameter <code>from_dp</code>.
</p>
</html>"), experiment(Tolerance=1e-6, StopTime=1), __Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Fluid/Examples/Performance/PressureDrop/SeriesParallelDpOptimised.mos"
        "Simulate and plot"), 
   __Dymola_LockedEditing="Model from IBPSA");
end SeriesParallelDpOptimised;
