within AixLib.Fluid.FMI.Adaptors;

package Examples "Collection of models that illustrate model use and test models"

  extends Modelica.Icons.ExamplesPackage;





annotation (preferredView="info", Documentation(info="<html>
<p>
  This package contains examples for the use of models that can be found in <a href=\"modelica://AixLib.Fluid.FMI.Adaptors\">AixLib.Fluid.FMI.Adaptors</a>.
</p></html>",revisions="<html>

</html>"));

end Examples;

