within AixLib.Fluid.FixedResistances.Validation.PlugFlowPipes;
package Data "Experimental data for verification of pipe models"











annotation (Documentation(info="<html><p>
  Subpackage that contains measurement data from various experiments at
  ULg and AIT. This data is used to validate <a href=
  \"modelica://AixLib/Fluid/PlugFlowPipes/BaseClasses/PipeCore\">BaseClasses.PipeCore</a>.
</p>
<h4>
  References
</h4>
<p>
  van der Heijde, B., Fuchs, M., Ribas Tugores, C., Schweiger, G.,
  Sartor, K., Basciotti, D., Müller, D., Nytsch-Geusen, C., Wetter, M.
  and Helsen, L. (2017). Dynamic equation-based thermo-hydraulic pipe
  model for district heating and cooling systems. <i>Energy Conversion
  and Management</i>, <i>151</i> (November), 158-169.
  https://doi.org/10.1016/j.enconman.2017.08.072
</p>
</html>"));
end Data;
