within AixLib.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer;
package LoadAggregation "Package with functions for load aggregation"
  extends Modelica.Icons.BasesPackage;

annotation (Documentation(info="<html>
<p>
This package contains functions for load aggregation. For further information,
consult the documentation of <a href=\"modelica://AixLib.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse\">
AixLib.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse</a>.
</p>
</html>"));
end LoadAggregation;
