within AixLib.Fluid.Geothermal.Borefields.BaseClasses;
package HeatTransfer "Package with ground heat transfer models"
extends Modelica.Icons.VariantsPackage;

annotation (Documentation(info="<html>
<p>This package contains models and functions to solve ground heat transfer
around ground heat exchangers. For more information on the model implementation,
see the documentation of
<a href=\"modelica://AixLib.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse\">
AixLib.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse</a>.</p>
</html>"));
end HeatTransfer;
