within AixLib.Fluid.Geothermal.Borefields;
package Data "Collection of data records for ground heat exchanger models"
extends Modelica.Icons.MaterialPropertiesPackage;

annotation (Documentation(info="<html>
<p>
This package contains data records for use with ground heat exchanger models
in <a href=\"modelica://AixLib.Fluid.Geothermal.Borefields\">
AixLib.Fluid.Geothermal.Borefields</a>.
</p>
</html>"));
end Data;
