within AixLib.Fluid.Geothermal.Borefields;
package Validation "Validation models for AixLib.Fluid.Geothermal.Borefields"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains validation models for the classes in
<a href=\"modelica://AixLib.Fluid.Geothermal.Borefields\">
AixLib.Fluid.Geothermal.Borefields</a>.
</p>
</html>"));
end Validation;
