within AixLib.Fluid.HeatExchangers.ActiveBeams;

package Examples "Package with examples of active beam models"

  extends Modelica.Icons.ExamplesPackage;



annotation (Documentation(info="<html>
<p>
  This package contains examples for the use of models that can be found in <a href=\"modelica://AixLib.Fluid.HeatExchangers.ActiveBeams\">AixLib.Fluid.HeatExchangers.ActiveBeams</a>.
</p></html>",revisions="<html>

</html>"));

end Examples;

