within AixLib.Fluid.MixingVolumes;
package BaseClasses "Package with base classes for AixLib.Fluid.MixingVolumes"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.MixingVolumes\">AixLib.Fluid.MixingVolumes</a>.
</p>
</html>"));
end BaseClasses;
