within AixLib.Fluid.Movers.ControlPump;
model PumpPhysicsH
  "Pump model with pump head control, an onOff-Switch and limitation of pump head."

  // =====================
  // Parameters
  // =====================
  // -----------------------
  // Flow Characteristic
  // -----------------------
  parameter AixLib.DataBase.Pumps.ControlPump.PumpBaseRecord pumpParam=
      AixLib.DataBase.Pumps.ControlPump.PumpBaseRecord() "pump parameter record"
    annotation (choicesAllMatching=true);

  // -------------------------------------------
  //    Parameter for nominal operating point
  // (used for initializing external components)
  // -------------------------------------------
  parameter Real Qnom(
    quantity="VolumeFlowRate",
    unit="m3/h",
    displayUnit="m3/h") = 0.67*max(pumpParam.maxMinSpeedCurves[:, 1])
    "<html>Nominal volume flow rate in m³/h (~0.67*Qmax).<br />
    Qmax is taken from pumpParam.maxMinSpeedCurves.</html>"
    annotation (Dialog(tab="Control Strategy", group="Design point for dp_var control"));
  parameter Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm Nnom=
      Modelica.Math.Vectors.interpolate(
        x=pumpParam.maxMinSpeedCurves[:,1],
        y=pumpParam.maxMinSpeedCurves[:,2],
        xi=Qnom)
    "<html><br />Pump speed in design point (Qnom,Hnom).<br />
    Default is maximum speed at Qnom from pumpParam.maxMinSpeedCurves.<br />
    Note that N is defined only on [nMin, nMax]. Due to power limitation<br />
    N might be smaller than nMax for higher Q.</html>"
    annotation (Dialog(tab="Control Strategy", group="Design point for dp_var control"));

  extends Modelica.Fluid.Interfaces.PartialTwoPort(
    port_b_exposesState=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState
         or massDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState,
    port_a(p(start=p_a_start), m_flow(start=m_flow_start, min=if
            allowFlowReversal and not checkValve then -Modelica.Constants.inf
             else 0)),
    port_b(p(start=p_b_start), m_flow(start=-m_flow_start, max=if
            allowFlowReversal and not checkValve then +Modelica.Constants.inf
             else 0)));

  // Parameters
  // Initialization
  parameter Real Qstart(
    quantity="VolumeFlowRate",
    unit="m3/h",
    displayUnit="m3/h")=Qnom "<html>Volume flow rate in m³/h at start of simulation.<br />
  Default is design point (Qnom).</html>"
    annotation (Dialog(tab="Initialization", group="Volume flow"));
  parameter Medium.MassFlowRate m_flow_start=Qstart*Medium.density_pTX(
      p_a_start,
      T_start,
      X_start)/3600 "<html><br />Start value of m_flow in port_a.m_flow<br />
      Used to initialize ports a and b and for initial checks of model.<br />
      Use it to conveniently initialize upper level models' start mass flow rate.<br />
      Default is to convert Qnom value. Disabled for user change by default.</html>"
    annotation (Dialog(tab="Initialization", group="Volume flow", enable=false));

  parameter Modelica.SIunits.Height Hstart=max(0,
      AixLib.Fluid.Movers.ControlPump.BaseClasses.polynomial2D(
      pumpParam.cHQN,
      Qstart,
      Nnom)) "<html><br />
      Start value of pump head. Will be used to initialize criticalDamping block<br />
      and pressure in ports a and b.<br />
      Default is to calculate it from Qstart and Nnom.  If you change the value<br />
      make sure to also set Qstart to a suitable value.</html>"
    annotation (Dialog(tab="Initialization", group="Pressure"));
  parameter Medium.AbsolutePressure p_a_start=system.p_start "<html><br />
  Start value for inlet pressure. Use it to set a defined absolute pressure<br />
  in the circuit. For example system.p_start. Also use it to initialize<br />
  upper level models properly. It will affect p_b_start.</html>"
    annotation (Dialog(tab="Initialization", group="Pressure"));
  parameter Medium.AbsolutePressure p_b_start=p_a_start + Hstart*system.g*
      Medium.density_pTX(
      p_a_start,
      T_start,
      X_start) "<html><br />
      Start value for outlet pressure. It depends on p_a_start and Hstart.<br />
      It is deactivated for user input by default. Use it in an upper level model<br />
      for proper initialization of other pressure states in that circuit.</html>"
      annotation (Dialog(
      tab="Initialization",
      group="Pressure",
      enable=false));

  // Assumptions
  parameter Boolean checkValve=false "= true to prevent reverse flow"
    annotation (Dialog(tab="Assumptions"), Evaluate=true);
  parameter Modelica.SIunits.Volume V=0 "Volume inside the pump"
    annotation (Dialog(tab="Assumptions"), Evaluate=true);

  // Energy and mass balance
  extends Modelica.Fluid.Interfaces.PartialLumpedVolume(
    final fluidVolume=V,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    final p_start=p_b_start);

  // Power and Efficiency
  parameter Boolean calculatePower=false "calc. power consumption?" annotation (
     Dialog(tab="General", group="Power and Efficiency"));
  parameter Boolean calculateEfficiency=false
    "calc. efficency? (eta = f(H, Q, P))" annotation (Dialog(
      tab="General",
      group="Power and Efficiency",
      enable=calculate_Power));
  replaceable function efficiencyCharacteristic =
      AixLib.Fluid.Movers.ControlPump.BaseClasses.efficiencyCharacteristic.Wilo_Formula_efficiency
    constrainedby
    AixLib.Fluid.Movers.ControlPump.BaseClasses.efficiencyCharacteristic.baseEfficiency
    "eta = f(H, Q, P)" annotation (Dialog(
      tab="General",
      group="Power and Efficiency",
      enable=calculate_Efficiency), choicesAllMatching=true);

  // Variables
  Modelica.SIunits.Pressure dp_pump=port_b.p - port_a.p "Pressure increase";
  Modelica.Blocks.Interfaces.RealOutput head(
    quantity="Length",
    unit="m") = dp_pump/(medium.d*system.g) "Pump head";
  Modelica.Blocks.Interfaces.RealOutput headUnbound(quantity="Length", unit="m")
    "pump head before limiter";
  Modelica.SIunits.MassFlowRate m_flow=port_a.m_flow "Mass flow rate (total)";
  Modelica.Blocks.Interfaces.RealOutput n(quantity="AngularVelocity", unit=
        "rev/min") "pump speed calculated from volume flow and head n=f(Q,H)";
  Modelica.Blocks.Interfaces.RealOutput power(quantity="Power", unit="W")
    "electical power";
  Modelica.Blocks.Interfaces.RealOutput eta(
    quantity="Efficiency",
    unit="1",
    min=0) "efficiency";

  Modelica.Blocks.Sources.RealExpression Vflow_m3h(y=if noEvent(port_b.m_flow
         > 0) then 0 else -port_b.m_flow/medium.d*3600)
    "conversion of mass flow rate to volume flow rate"
    annotation (Placement(transformation(extent={{-100,35},{-80,55}})));

  Modelica.Blocks.Tables.CombiTable1D maxMinTable(
    columns={2,3},
    table=pumpParam.maxMinHeight,
    tableName="NoName",
    tableOnFile=false)
    "Outputs static head (H). Maximum, minimum and freely selectable pump curve"
    annotation (Placement(transformation(extent={{-75,10},{-55,30}}, rotation=0)));

  Modelica.Blocks.Routing.DeMultiplex2 deMultiplex3_1
    "Seperate max/min pump head curve signal" annotation (Placement(
        transformation(extent={{-47,10},{-27,30}}, rotation=0)));
  BaseClasses.VariableLimiter variableLimiter(strict=false)
    "Limit pump head to max/min curve" annotation (Placement(transformation(
          extent={{-10,10},{10,30}}, rotation=0)));

  BaseClasses.PumpBus pumpBus annotation (Placement(transformation(extent={{-19,
            81},{20,120}}), iconTransformation(extent={{-20,80},{20,120}})));

protected
  Modelica.Blocks.Sources.RealExpression pumpPower(y=power) if calculatePower
    "implements a connectable object that can be cuppled with pumpBus."
    annotation (Placement(transformation(extent={{-100,66},{-80,86}})));
  Modelica.Blocks.Sources.RealExpression pumpHead(y=head)
    "implements a connectable object that can be cuppled with pumpBus."
    annotation (Placement(transformation(extent={{74,10},{94,30}})));
  Modelica.Blocks.Sources.RealExpression pumpEfficiency(y=eta) if
    calculateEfficiency
    "implements a connectable object that can be cuppled with pumpBus."
    annotation (Placement(transformation(extent={{-100,50},{-80,70}})));
  Modelica.Blocks.Sources.Constant off(k=0)
    annotation (Placement(transformation(extent={{23,7},{33,17}})));
public
  Modelica.Blocks.Logical.Switch onOff
    annotation (Placement(transformation(extent={{48,10},{68,30}})));

initial equation
  assert(
    pumpParam.pumpManufacturerString <> "no manufatcurer" and pumpParam.pumpModelString
       <> "no pump model",
    "Warning:
    It seems that you want use Pump.PumpBaseRecord as pump dataset. 
    That is the default, however, it will produce useless results as its 
    parameters have no meaningful values.",
    level=AssertionLevel.warning) "testing for default pump record";
  assert(
    m_flow_start >= 0,
    "Warning:
    In a pump model (" + pumpParam.pumpModelString + ") 
    parameter 'm_flow_start' (" + String(m_flow_start) + ") has a negative value.
    But this pump model cannot produce a reverse flow. Consider changing the 
    initialization setup.",
    level=AssertionLevel.warning);
  assert(
    p_b_start >= p_a_start,
    "Warning:
    In a pump model (" + pumpParam.pumpModelString + ") 
    parameter 'p_a_start' (" + String(p_a_start) + ") is bigger than 'p_b_start'
    (" + String(p_b_start) + "). But this pump model can only produce a positive
    pump head. Consider changing the initialization setup.",
    level=AssertionLevel.warning);
  assert(
    if calculatePower then sum(abs({pumpParam.cHQN[3, 1],pumpParam.cHQN[2, 2],
      pumpParam.cHQN[1, 3]})) <> 0 and (sum(abs(pumpParam.cHQN)) == sum(abs({
      pumpParam.cHQN[3, 1],pumpParam.cHQN[2, 2],pumpParam.cHQN[1, 3]}))) else
      true,
    "Warning:
    In a pump model (" + pumpParam.pumpModelString + ") 
    parameter 'calculatePower' was set true but the corresponding coefficients
    in pumpParam.cHQN ([3,1], [2,2] and [1,3]) seem all to be zero OR there are 
    more than those 3 coefficients defined in cHQN. This pump model needs to 
    calculate pump speed (n) using those 3 parameters. If they are zero OR there
    are more than those three coefficients defined in cHQN then speed calculation
    makes no sense and hence power calculation is rendered useless. Please
    check the correstonding pump record.",
    level=AssertionLevel.warning);
equation

  // Energy balance
  Hb_flow = port_a.m_flow*actualStream(port_a.h_outflow) + port_b.m_flow*
    actualStream(port_b.h_outflow);

  // Ports
  port_a.h_outflow = medium.h;
  port_b.h_outflow = medium.h;
  port_b.p = medium.p
    "outlet pressure is equal to medium pressure, which includes Wb_flow";

  // Mass balance
  mb_flow = port_a.m_flow + port_b.m_flow;

  mbXi_flow = port_a.m_flow*actualStream(port_a.Xi_outflow) + port_b.m_flow*
    actualStream(port_b.Xi_outflow);
  port_a.Xi_outflow = medium.Xi;
  port_b.Xi_outflow = medium.Xi;

  mbC_flow = port_a.m_flow*actualStream(port_a.C_outflow) + port_b.m_flow*
    actualStream(port_b.C_outflow);
  port_a.C_outflow = C;
  port_b.C_outflow = C;

  headUnbound = pumpBus.dp_Input "directly setting pump pressure by controller.
    Will be limited by maxMinTable (Hmax and Hmin curves)";

  // Not yet implemented
  Wb_flow = 0;
  Qb_flow = 0;
  // Will most certainly remain zero for all models

  //Calculate Vflow_m3h
  // Physical limitations of the pumps
  connect(maxMinTable.u[1], Vflow_m3h.y)
    "for the interpolation of the max curve"
    annotation (Line(points={{-77,20},{-77,45},{-79,45}}, color={0,0,127}));
  connect(maxMinTable.u[2], Vflow_m3h.y)
    "for the interpolation of the min curve"
    annotation (Line(points={{-77,20},{-77,45},{-79,45}}, color={0,0,127}));

  head = onOff.y "safe head after limiting and other checks.";

  //Calculate power and Efficiency
  if pumpBus.onOff_Input and head >
      AixLib.Fluid.Movers.ControlPump.BaseClasses.polynomial2D(
      pumpParam.cHQN,
      Modelica.Constants.small,
      pumpParam.nMin*0.9) then
    if calculatePower then
      n =max(0,
        AixLib.Fluid.Movers.ControlPump.BaseClasses.polynomialABCinverse(
        {pumpParam.cHQN[3, 1],pumpParam.cHQN[2, 2],pumpParam.cHQN[1, 3]},
        Vflow_m3h.y,
        head)) "n can be calculated with inverse ABC formula or with a solver
        when using the full information in pumpParam.cHQN.";
      power =AixLib.Fluid.Movers.ControlPump.BaseClasses.polynomial2D(
        pumpParam.cPQN,
        Vflow_m3h.y,
        n) "will not check for negative values";
    else
      n = 0;
      power = 0;
    end if;

    eta =if (calculateEfficiency) and power >
      AixLib.Fluid.Movers.ControlPump.BaseClasses.polynomial2D(
      pumpParam.cPQN,
      Modelica.Constants.small,
      pumpParam.nMin*0.9) then efficiencyCharacteristic(
      Vflow_m3h.y,
      head,
      power,
      medium.d) else 0;
  else
    n = 0;
    power = 0;
    eta = 0;
  end if;

  connect(maxMinTable.y, deMultiplex3_1.u) annotation (Line(
      points={{-54,20},{-49,20}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(deMultiplex3_1.y2[1], variableLimiter.limit2) annotation (Line(
      points={{-26,14},{-11,14},{-11,12},{-12,12}},
      color={0,0,127},
      smooth=Smooth.None));

  connect(pumpPower.y, pumpBus.power) annotation (Line(points={{-79,76},{-66,76},
          {-66,93},{0.5975,93},{0.5975,100.597}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(pumpHead.y, pumpBus.head) annotation (Line(points={{95,20},{96,20},{
          96,90},{0.5975,90},{0.5975,100.597}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(pumpEfficiency.y, pumpBus.efficiency) annotation (Line(points={{-79,60},
          {-62,60},{-62,100.597},{0.5975,100.597}},     color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(onOff.u2, pumpBus.onOff_Input) annotation (Line(points={{46,20},{38,
          20},{38,100.597},{0.5975,100.597}}, color={255,0,255}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(off.y, onOff.u3)
    annotation (Line(points={{33.5,12},{46,12}}, color={0,0,127}));
  connect(deMultiplex3_1.y1[1], variableLimiter.limit1) annotation (Line(points=
         {{-26,26},{-14,26},{-14,28},{-12,28}}, color={0,0,127}));
  connect(headUnbound, variableLimiter.u) annotation (Line(points={{-30.5,-25},
          {-19,-25},{-19,20},{-12,20}}, color={0,0,127}));
  connect(variableLimiter.y, onOff.u1) annotation (Line(points={{11,20},{15,20},
          {15,28},{46,28}}, color={0,0,127}));
  connect(maxMinTable.y, pumpBus.maxMinHead) annotation (Line(points={{-54,20},
          {-52,20},{-52,39},{0.5,39},{0.5,100.5}}, color={0,0,127}), Text(
      string="%second",
      index=3,
      extent={{6,3},{6,3}}));
  connect(Vflow_m3h.y, pumpBus.vFRcur_m3h) annotation (Line(points={{-79,45},{-56,
          45},{-56,85},{0.5,85},{0.5,100.5}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(n, pumpBus.rpm_Act) annotation (Line(points={{20,45},{23,45},{23,
          100.598},{0.5975,100.598}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{4,12},{4,12}}));

  annotation (
    Diagram(coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}},
        grid={1,1}), graphics={
        Text(
          extent={{-49,-13},{-29,-19}},
          lineColor={0,0,255},
          textString="headUnbound"),
        Polygon(
          points={{-40,-20},{-30,-25},{-40,-30},{-40,-20}},
          lineColor={28,108,200},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{10,50},{20,45},{10,40},{10,50}},
          lineColor={95,95,95},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{9,55},{19,50}},
          lineColor={95,95,95},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          textString="n")}),
    Icon(coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100,-100},{100,100}},
        grid={2,2},
        initialScale=0.1), graphics={
        Text(
          extent={{80,-40},{322,-58}},
          lineColor={0,0,0},
          horizontalAlignment=TextAlignment.Left,
          fontName="monospace",
          textString="CA: n_set"),
        Text(
          extent={{80,-60},{322,-78}},
          lineColor={0,0,0},
          horizontalAlignment=TextAlignment.Left,
          fontName="monospace",
          textString="H: %Hnom% m",
          visible=true),
        Text(
          extent={{80,-80},{338,-98}},
          lineColor={0,0,0},
          horizontalAlignment=TextAlignment.Left,
          fontName="monospace",
          textString="Q: %Qnom% m³/h",
          visible=true),
        Text(
          extent={{80,-60},{320,-78}},
          lineColor={0,0,0},
          horizontalAlignment=TextAlignment.Left,
          fontName="monospace",
          textString="n: %n% rpm",
          visible=false),
        Text(
          extent={{80,-20},{300,-38}},
          lineColor={0,0,0},
          horizontalAlignment=TextAlignment.Left,
          fontName="monospace",
          textString="%pumpParam.pumpModelString%"),
        Ellipse(
          extent={{-80,90},{80,-70}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={170,213,255}),
        Polygon(
          points={{-28,64},{-28,-40},{54,12},{-28,64}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={220,220,220})}),
    Documentation(info="<html>
<h4>Overview</h4>
<p>Simple model for a pump that sets pump speed (headUnbound) and can compute pump power and efficiency from polynomial functions. Pump speed (n) will be calculated from volume flow rate and pump head n=f(Q,H). Pump head (pressure difference in meter water column) is limited by pumpParam.maxMinHeight. This is used in 2Dtable maxMinTable. Those curves are normally derived from an electronic power limitation of a pump.</p>
<h4>On-/Off Switch</h4>
<p>The pump can be switched on/off by a boolean input (pumpBus.onOff_Input, TRUE = On). The switch between on and off is not filtered.</p>
<h4>Controlling the pump (pumpBus.dp_Input)</h4>
<p>The pump must be controlled by setting the pump head (pumpBus.dp_Input). dp_Input must be given in meter water column. This is an idealized pump that can maintain the given pump pressure difference at all times. The hydraulic network&apos;s pressure difference will then determine the resulting volume flow. The idealized calculation in this model maybe advantegous in terms of speed in comparison to the red pump that will compute pressure head from volume flow rate and pump speed via polynomial functions. To make the two pumps exchangeable also the controllers must be exchangeable.</p>
<h4>Power and Efficiency calculation</h4>
<p>The power and the efficiency of the pump can be calculated, with the help of polynomial aproximations. Only use them if you have correct / complete data about the pump. The efficiency calculation depends on pump power. Pump power depends on correct pump speed. Therefore, in this model, the pump speed (n) will be approximated from volume flow rate (v_dot_m3_h) and pump head (head) using the inverse of the ABC formula. Only for this simple case of a quadratic polynomial the equation H=f(Q,N) can be inverted to the form N=f(Q,H). If you use more coefficients in the polynomial (cHQN) the inversion makes no sense and the calculated pump speed will probably be wrong leading to a useless power usage assumption. Therefore, an assertion will check if parameter&nbsp;&apos;calculatePower&apos;&nbsp;was&nbsp;set&nbsp;true&nbsp;but&nbsp;the&nbsp;corresponding&nbsp;coefficients in&nbsp;pumpParam.cHQN&nbsp;([3,1],&nbsp;[2,2]&nbsp;and&nbsp;[1,3])&nbsp;are&nbsp;all&nbsp;zero&nbsp;OR&nbsp;if there&nbsp;are&nbsp;more&nbsp;than&nbsp;those&nbsp;3&nbsp;coefficients&nbsp;defined&nbsp;in&nbsp;cHQN.&nbsp;</p>
<p>See the examples under package &quot;Examples&quot;.</p>
<h4>Hints</h4>
<p>Qnom, the nominal or design volume flow rate of the pump, is given in m&sup3;/h and should be selected by the engineer. A good default value would be 67&#37; of Qmax .The default value, however, is set to <span style=\"font-family: Courier New;\">0.5*<span style=\"color: #ff0000;\">max</span></span>(pumpParam.maxMinSpeedCurves[:,&nbsp;1]). max(pumpParam.maxMinSpeedCurves[:, 1]) is the maximum value found in column 1 of table maxMinSpeedCurves. This however, is more than the real maximum volume flow rate of the pump as the the table is extended by additional rows for proper extrapolation of table values. In order to compensate for this excess value Qnom is by default only at 50 &#37; of the maxMinSpeedCurves value. Please refer to the referenceDataQHPN matrix to find the real Qmax value. A simple alternative for the given assumption could be to introduce a parameter Qmax in the pump record that contains the exact value.</p>
<h5>Nstart</h5>
<p>The start speed of the pump will be determined from interpolation in the maxMinSpeedCurves table, providing the maximum speed possible at a given volume flow rate:</p>
<p><span style=\"font-family: Courier New;\">Nstart =<span style=\"color: #ff0000;\"> Modelica.Math.Vectors.interpolate</span></span>(x=pumpParam.maxMinSpeedCurves[:,1], y=pumpParam.maxMinSpeedCurves[:,2], xi=Qstart)</p>
<br /><h4>Main equations</h4>
<p>xxx </p>
<h4>Assumption and limitations</h4>
<p>Note assumptions such as a specific definition ranges for the model, possible medium models, allowed combinations with other models etc. There might be limitations of the model such as reduced accuracy under specific circumstances. Please note all those limitations you know of so a potential user won&apos;t make too serious mistakes </p>
<h4>Typical use and important parameters</h4>
<p>xxx </p>
<h4>Options</h4>
<p>xxx </p>
<h4>Dynamics</h4>
<p>Describe which states and dynamics are present in the model and which parameters may be used to influence them. This need not be added in partial classes. </p>
<h4>Validation</h4>
<p>Describe whether the validation was done using analytical validation, comparative model validation or empirical validation. </p>
<h4>Implementation</h4>
<p>xxx </p>
<h4>References</h4>
<p>xxx </p>
</html>", revisions="<html>
<ul>
<li>2018-03-01 by Peter Matthes:<br />Improved parameter setup of pump model. Ordering in GUI, disabled some parameters that should be used not as input but rather as outputs (m_flow_start, p_a_start and p_b_start) and much more description in the parameter doc strings to help the user make better decisions.</li>
<li>2018-02-01 by Peter Matthes:<br />* When pump is turned off the model will also turn pump speed (n) off as well. Be aware that the pump speed will only be calculated when calculatePower==true.<br />* n has been converted into a RealOutput instead of a normal Real.<br />* The pump speed n is mapped onto the bus as &quot;rpm_Act&quot;.<br />* RealOutput v_dot_m3h has been changed into a formula block with the signal now being Vflow_m3h.y. This change improves model checking, as the former RealOutput had not defining connection but rather an attached equation. Dymola was not able to correctly reckognize this and threw a warning. This would have reduced the ability to debug the code as futher checks by Dymola would be avoided at that point.<br />* Fixes calculation of power and efficiency. As power values near zero were possible, eta could get insanely high values. power and eta are now limited to more sensible values. However, there is no transition between the lowest possible value and zero any more. If that behaviour would be needed try implementing a transition function. </li>
<li>2018-01-30 by Peter Matthes:<br />* Renamed delivery head controlled pump model (blue) from Pump into PumpH as well as PumpPhysics into PumpPhysicsH. &quot;H&quot; stands for pump delivery head.<br />* Moved efficiencyCharacteristic package directly into BaseClasses. This is due to moving the older pump model and depencencies into the Deprecated folder.</li>
<li>2018-01-29 by Peter Matthes:<br />* Removes parameter useABCcurves as that is the default to calculate speed and is only needed in the blue pump (PumpH) to calculate power from speed and volume flow. Currently there is no other way to compute speed other than inverting function H = f(Q,N) . This can only be done with the quadratic ABC formula. Therefore, an assert statement has been implemented instead to give a warning when you want to compute power but you use more that the ABC coefficients in cHQN.<br />* Removes parameter Nnom and replaces it with Nstart. As discussed with Wilo Nnom is not very useful and it can be replaced with a start value. The default value has been lowered to a medium speed to avoid collision with the speed/power limitation. For most pumps the maximum speed is limited for increasing volume flows to avoid excess power consumption.<br />* Increases Qnom from 0.5*Qmax to 0.67*Qmax as this would be a more realistic value.</li>
<li>2018-01-26 by Peter Matthes:<br />* Changes parameter name n_start into Nstart to be compatible/exchangeable with the speed controlled pump (red pump).<br />* Removes unused code and remarks from the model.<br />* Adds start parameters to the model and updates parameter equations (for Qnom for example).<br />* Removes old headUnbound calculation via function of Q and N. Now sets bus.dp_Input directly.</li>
<li>2017-12-01 by Peter Matthes:<br />Changed pump due to removed parameters pumpParam.cABCeq and .cNQH. </li>
<li>2017-11-22 by Peter Matthes:<br />Prepares new pump model for external controller<br />* Adds pumpBus connections for volume flow rate (vFRcur_m3h) and maximum/minimum pump head (maxMinHead).<br />* Adds graphical annotations for v_dot_m3_h and headUnbound<br />* Changes pump icon color to light blue to make a distinction to the other pumps.<br />* Fixes documentation.</li>
<li>2017-11-21 by Peter Matthes:<br />Adds parameters n_start, Qnom and Hnom with defaults. Changes text in Icon view.</li>
<li>2017-11-16 by Peter Matthes:<br />Updated assertion for pumpParam.cABCeq and adds a second for pumpParam.cHQN and pumpParam.cNQH.<br />* Removes all control strategies except n_set and fullFieldTable.<br />* Removes pumpControlBlockDay component.<br />* Adds instead (of pumpControlBlockDay.Head_calc).<br />* Removes all unused parameters in pump model.<br />* Adds new parameter useABCformulas.<br />* Adds new equations for headUnbound and pump speed and power.<br />* n_set becomes default control algorithm.<br />* Changes start pressure of pump volume from p_b_start to p_a_start.<br />(We normally know what the minimum pressure point before the pump<br />should be.)</li>
<li>2017-11-13 by Peter Matthes:<br />Implemented. Non functional yet.</li>
</ul>
</html>"));
end PumpPhysicsH;
