within AixLib.Fluid.Movers.Data.Pumps.Wilo;

record TopS25slash10 "Pump data for a staged Wilo-Top-S 25/10 pump"

  extends Generic(

    speed_rpm_nominal=2650,

    use_powerCharacteristic = true,

    power(V_flow={3.51617440225e-06,0.000523909985935,0.000847398030942,

                  0.00115682137834,0.00148382559775,0.00177918424754,

                  0.00206047819972,0.00229254571027,0.0025,0.00271097046414,

                  0.00282700421941},

          P={192.787993617,238.762280675,272.937843988,301.381574494,

             326.18493197,344.613937245,359.220335761,369.040720135,

             376.979332273,382.887700535,382.887700535}),

    pressure(V_flow={3.51617440225e-06,0.000523909985935,0.000847398030942,

                     0.00115682137834,0.00148382559775,0.00177918424754,

                     0.00206047819972,0.00229254571027,0.0025,0.00271097046414,

                     0.00282700421941},

             dp={110125.414283,106765.16619,100392.787862,92220.6199738,

                 81651.34693,70879.932776,60307.3708281,50930.4520427,

                 41152.0339559,29575.0912725,22388.3296727}),

    speeds_rpm = {0, 1950, 2250, 2650});

  annotation (

defaultComponentPrefixes="parameter",

defaultComponentName="per",

Documentation(info="<html>
<p>
  Data from: <a href=\"http://productfinder.wilo.com/en/COM/product/0000001000029c210002003a/fc_product_datasheet\">http://productfinder.wilo.com/en/COM/product/0000001000029c210002003a/fc_product_datasheet</a>
</p>
<p>
  See <a href=\"modelica://AixLib.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6\">AixLib.Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to6</a> for more information about how the data is derived.
</p></html>",revisions="<html>
<ul>
  <li>February 17, 2016, by Michael Wetter:<br/>
    Updated parameter names for <a href=\"https://github.com/iea-annex60/modelica-annex60/issues/396\">#396</a>.
  </li>
  <li>February 17, 2016, by Michael Wetter:<br/>
    Updated parameter names for <a href=\"https://github.com/iea-annex60/modelica-annex60/issues/396\">#396</a>.
  </li>
  <li>January 19, 2016, by Filip Jorissen:<br/>
    First implementation.
  </li>
</ul>

</html>"));

end TopS25slash10;

