within AixLib.Fluid.Sensors.Examples;

model Velocity "Test model for the flow velocity sensor"

  extends Modelica.Icons.Example;



  package Medium = AixLib.Media.Air "Medium model";



  parameter Modelica.SIunits.Area A = 0.1*0.1/4*Modelica.Constants.pi

    "Cross sectional area of flow channel";



  AixLib.Fluid.Sources.Boundary_pT sin(

    redeclare package Medium = Medium,

    T=293.15,

    nPorts=1) "Flow boundary condition" annotation (Placement(

        transformation(extent={{80,-10},{60,10}})));

  AixLib.Fluid.Sources.MassFlowSource_T masFloRat(

    redeclare package Medium = Medium,

    use_T_in=false,

    X={0.02,0.98},

    use_m_flow_in=true,

    nPorts=1) "Flow boundary condition"

     annotation (Placement(transformation(

          extent={{-50,-10},{-30,10}})));



  Modelica.Blocks.Sources.Ramp ramp(

    duration=60,

    height=-0.2,

    offset=0.1) "Signal for mass flow rate"

    annotation (Placement(transformation(extent={{-90,-2},{-70,18}})));

  AixLib.Fluid.Sensors.Velocity senDyn(

    redeclare package Medium = Medium,

    m_flow_nominal=10,

    A=A) "Sensor configured to use a dynamic model for the density"

    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));

  AixLib.Fluid.Sensors.Velocity senSteSta(

    redeclare package Medium = Medium,

    m_flow_nominal=10,

    tau=0,

    A=A) "Sensor configured to use a steady-state model for the density"

    annotation (Placement(transformation(extent={{28,-10},{48,10}})));

equation

  connect(ramp.y, masFloRat.m_flow_in) annotation (Line(

      points={{-69,8},{-50,8}},

      color={0,0,127}));

  connect(masFloRat.ports[1], senDyn.port_a) annotation (Line(

      points={{-30,4.44089e-16},{-20,4.44089e-16},{-20,0},{-10,0}},

      color={0,127,255}));

  connect(senDyn.port_b, senSteSta.port_a) annotation (Line(

      points={{10,0},{28,0}},

      color={0,127,255}));

  connect(senSteSta.port_b, sin.ports[1]) annotation (Line(

      points={{48,0},{60,0}},

      color={0,127,255}));

    annotation (experiment(StopTime=60),

__Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Fluid/Sensors/Examples/Velocity.mos"

        "Simulate and plot"),

    Documentation(info="<html>
<p>
  This example tests the flow velocity sensor. One sensor is configured to be steady-state, and the other is configured to be dynamic. Note that steady-state sensors can lead to numerical problems if used incorrectly. See <a href=\"modelica://AixLib.Fluid.Sensors.UsersGuide\">AixLib.Fluid.Sensors.UsersGuide</a> for an explanation.
</p></html>",revisions="<html>
<ul>
  <li>May 20, 2016 by Marcus Fuchs:<br/>
    First implementation.
  </li>
</ul></html>",revisions="<html>

</html>"));

end Velocity;

