within AixLib.Media.Antifreeze.Validation;
package BaseClasses "Package with base classes for AixLib.Media.Antifreeze.Validation"
extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Media.Antifreeze.Validation\">
AixLib.Media.Antifreeze.Validation</a>.
</p>
</html>"));
end BaseClasses;
