within AixLib.Media.Refrigerants.R134a;
package R134a_IIR_P1_395_T233_455_Formula
  "Refrigerant model for R134a using a hybrid approach with explicit formulas"

  /*Provide basic definitions of the refrigerant. Therefore, fill constants
    or parameters and may add new constants or parameters if needed. Moreover,
    provide references within the information of the package.
  */
  constant Modelica.Media.Interfaces.PartialTwoPhaseMedium.FluidConstants[1]
    refrigerantConstants(
     each chemicalFormula = "CF3CH2F",
     each structureFormula = "1,1,1,2-tetrafluoroethane",
     each casRegistryNumber = "811-97-2",
     each iupacName = "tetrafluoroethan",
     each molarMass = 0.102032,
     each criticalTemperature = 374.21,
     each criticalPressure = 4059280,
     each criticalMolarVolume = 0.102032/511.899952,
     each triplePointTemperature = 169.85,
     each triplePointPressure = 389.563789,
     each normalBoilingPoint = 247.076,
     each meltingPoint = 172.15,
     each acentricFactor = 0.32684,
     each dipoleMoment = 1.99,
     each hasCriticalData=true) "Thermodynamic constants for R134a";

  /*Provide basic information about the refrigerant. These basic information
    are the refrigerant name as well as the valid refrigerant limits in terms of
    specific enthalpy, density, absolute pressure and temperature.
  */
  extends
    WorkingVersion.Media.Refrigerants.Interfaces.PartialHybridTwoPhaseMediumFormula(
    mediumName="R134a",
    substanceNames={"R134a"},
    singleState=false,
    SpecificEnthalpy(
      start=2.0e5,
      nominal=2.0e5,
      min=151000,
      max=590000),
    Density(
      start=500,
      nominal=350,
      min=2.0,
      max=1425),
    AbsolutePressure(
      start=2.4541e5,
      nominal=5e5,
      min=1e5,
      max=39.5e5),
    Temperature(
      start=268.37,
      nominal=333.15,
      min=243.15,
      max=473.15),
    smoothModel=true,
    onePhase=false,
    ThermoStates=Choices.IndependentVariables.phX,
    fluidConstants=refrigerantConstants);
    /*The vector substanceNames is mandatory, as the number of
      substances is determined based on its size. Here we assume
      a single-component medium.
      singleState is true if u and d do not depend on pressure, but only
      on a thermal variable (temperature or enthalpy). Otherwise, set it
      to false.
      For a single-substance medium, just set reducedX and fixedX to true,
      and there's no need to bother about medium compositions at all. Otherwise,
      set final reducedX = true if the medium model has nS-1 independent mass
      fraction, or reducedX = false if the medium model has nS independent
      mass fractions (nS = number of substances).
      If a mixture has a fixed composition set fixedX=true, otherwise false.
      The modifiers for reducedX and fixedX should normally be final
      since the other equations are based on these values.
      
      It is also possible to redeclare the min, max, and start attributes of
      Medium types, defined in the base class Interfaces.PartialMedium
      (the example of Temperature is shown here). Min and max attributes
      should be set in accordance to the limits of validity of the medium
      model, while the start attribute should be a reasonable default value
      for the initialization of nonlinear solver iterations.
    */

  //redeclare record extends ThermodynamicState "Thermodynamic state"
  //  Density d "Density";
  //  Temperature T "Temperature";
  //  AbsolutePressure p "Pressure";
  //  SpecificEnthalpy h "Enthalpy";
  //end ThermodynamicState;
  /*The record "ThermodynamicState" contains the input arguments
    of all the function and is defined together with the used
    type definitions in PartialMedium. The record most often contains two of the
    variables "p, T, d, h" (e.g., medium.T)
  */

  redeclare replaceable model extends BaseProperties(
    h(stateSelect=StateSelect.prefer),
    d(stateSelect=StateSelect.default),
    T(stateSelect=StateSelect.default),
    p(stateSelect=StateSelect.prefer)) "Base properties of refrigerant"

    Integer phase(min=0, max=2, start=1)
      "2 for two-phase, 1 for one-phase, 0 if not known";
    SaturationProperties sat(Tsat(start=300.0), psat(start=1.0e5))
      "Saturation temperature and pressure";

  equation
    MM = fluidConstants[1].molarMass;
    phase = if ((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p >
          fluidConstants[1].criticalPressure) then 1 else 2;
    phase = state.phase;

    d = state.d; //density_ph(p=p,h=h,phase=phase);
    T = state.T; //temperature_ph(p=p,h=h,phase=phase);
    d = density_ph(p=p,h=h,phase=phase);
    T = temperature_ph(p=p,h=h,phase=phase);
    p = state.p; //pressure_dT(d, T, phase);
    h = state.h; //specificEnthalpy_dT(d, T, phase);

    sat.Tsat = saturationTemperature(p=p);
    sat.psat = p; //saturationPressure(T=T);

    u = h - p/d;
    R = Modelica.Constants.R/MM;
  end BaseProperties;
  /*Provide an implementation of model BaseProperties,
    that is defined in PartialMedium. Select two independent
    variables from p, T, d, u, h. The other independent
    variables are the mass fractions "Xi", if there is more
    than one substance. Provide 3 equations to obtain the remaining
    variables as functions of the independent variables.
    It is also necessary to provide two additional equations to set
    the gas constant R and the molar mass MM of the medium.
    Finally, the thermodynamic state vector, defined in the base class
    Interfaces.PartialMedium.BaseProperties, should be set, according to
    its definition (see ThermodynamicState below).
    The computation of vector X[nX] from Xi[nXi] is already included in
    the base class Interfaces.PartialMedium.BaseProperties, so it should not
    be repeated here.

    The code fragments above are for a single-substance medium with
    p,T as independent variables.
  */

  /*Provide records thats contain the coefficients for the smooth transition
    between different regions.
  */
  redeclare record SmoothTransition "Record that contains ranges to calculate a smooth transition between
    different regions"
    SpecificEnthalpy T_ph = 5;
    SpecificEntropy T_ps = 5;
    AbsolutePressure d_pT = 5;
    SpecificEnthalpy d_ph = 5;
    Real d_ps(unit="J/(Pa.K.kg)") =  5/(39.5e5-1e5);
    Real h_ps(unit="J/(Pa.K.kg)") = 5/(39.5e5-1e5);
    AbsolutePressure d_derh_p = 0.2;
  end SmoothTransition;
  /*Provide Helmholtz equations of state (EoS) using an explicit formula.
  */
  redeclare function extends alpha_0
    "Dimensionless Helmholtz energy (Ideal gas contribution alpha_0)"
  algorithm
    alpha_0 := log(delta) + (-1.629789) * log(tau^(1)) + (-1.02084672674949) * tau^(0) + (9.04757355104757) * tau^(1) + (-9.723916) * tau^(-0.5) + (-3.92717) * tau^(-0.75);
  annotation(Inline=false,
          LateInline=true);
  end alpha_0;

  redeclare function extends alpha_r
    "Dimensionless Helmholtz energy (Residual part alpha_r)"
  algorithm
    alpha_r := (0.05586817) * delta^(2) * tau^(-0.5) + (0.498223) * delta^(1) * tau^(0) + (0.02458698) * delta^(3) * tau^(0) + (0.0008570145) * delta^(6) * tau^(0) + (0.0004788584) * delta^(6) * tau^(1.5) + (-1.800808) * delta^(1) * tau^(1.5) + (0.2671641) * delta^(1) * tau^(2) + (-0.04781652) * delta^(2) * tau^(2) + (0.01423987) * delta^(5) * tau^(1) * exp(-delta^(1)) + (0.3324062) * delta^(2) * tau^(3) * exp(-delta^(1)) + (-0.007485907) * delta^(2) * tau^(5) * exp(-delta^(1)) + (0.0001017263) * delta^(4) * tau^(1) * exp(-delta^(2)) + (-0.5184567) * delta^(1) * tau^(5) * exp(-delta^(2)) + (-0.08692288) * delta^(4) * tau^(5) * exp(-delta^(2)) + (0.2057144) * delta^(1) * tau^(6) * exp(-delta^(2)) + (-0.005000457) * delta^(2) * tau^(10) * exp(-delta^(2)) + (0.0004603262) * delta^(4) * tau^(10) * exp(-delta^(2)) + (-0.003497836) * delta^(1) * tau^(10) * exp(-delta^(3)) + (0.006995038) * delta^(5) * tau^(18) * exp(-delta^(3)) + (-0.01452184) * delta^(3) * tau^(22) * exp(-delta^(3)) + (-0.0001285458) * delta^(10) * tau^(50) * exp(-delta^(4));
  annotation(Inline=false,
          LateInline=true);
  end alpha_r;

  redeclare function extends tau_d_alpha_0_d_tau
    "Short form for tau*(dalpha_0/dtau)@delta=const"
  algorithm
    tau_d_alpha_0_d_tau := (-1.629789)*(1) + (-1.02084672674949)*(0)*tau^(0) + (9.04757355104757)*(1)*tau^(1) + (-9.723916)*(-0.5)*tau^(-0.5) + (-3.92717)*(-0.75)*tau^(-0.75);
  annotation(Inline=false,
          LateInline=true);
  end tau_d_alpha_0_d_tau;

  redeclare function extends tau2_d2_alpha_0_d_tau2
    "Short form for tau*tau*(ddalpha_0/(dtau*dtau))@delta=const"
  algorithm
    tau2_d2_alpha_0_d_tau2 := -(-1.629789)*(1) + (-1.02084672674949)*(0)*((0)-1)*tau^(0) + (9.04757355104757)*(1)*((1)-1)*tau^(1) + (-9.723916)*(-0.5)*((-0.5)-1)*tau^(-0.5) + (-3.92717)*(-0.75)*((-0.75)-1)*tau^(-0.75);
  annotation(Inline=false,
          LateInline=true);
  end tau2_d2_alpha_0_d_tau2;

  redeclare function extends tau_d_alpha_r_d_tau
    "Short form for tau*(dalpha_r/dtau)@delta=const"
  algorithm
    tau_d_alpha_r_d_tau := (0.05586817)*(-0.5)*delta^(2)*tau^(-0.5) + (0.498223)*(0)*delta^(1)*tau^(0) + (0.02458698)*(0)*delta^(3)*tau^(0) + (0.0008570145)*(0)*delta^(6)*tau^(0) + (0.0004788584)*(1.5)*delta^(6)*tau^(1.5) + (-1.800808)*(1.5)*delta^(1)*tau^(1.5) + (0.2671641)*(2)*delta^(1)*tau^(2) + (-0.04781652)*(2)*delta^(2)*tau^(2) + (0.01423987)*(1)*delta^(5)*tau^(1)*exp(-delta^(1)) + (0.3324062)*(3)*delta^(2)*tau^(3)*exp(-delta^(1)) + (-0.007485907)*(5)*delta^(2)*tau^(5)*exp(-delta^(1)) + (0.0001017263)*(1)*delta^(4)*tau^(1)*exp(-delta^(2)) + (-0.5184567)*(5)*delta^(1)*tau^(5)*exp(-delta^(2)) + (-0.08692288)*(5)*delta^(4)*tau^(5)*exp(-delta^(2)) + (0.2057144)*(6)*delta^(1)*tau^(6)*exp(-delta^(2)) + (-0.005000457)*(10)*delta^(2)*tau^(10)*exp(-delta^(2)) + (0.0004603262)*(10)*delta^(4)*tau^(10)*exp(-delta^(2)) + (-0.003497836)*(10)*delta^(1)*tau^(10)*exp(-delta^(3)) + (0.006995038)*(18)*delta^(5)*tau^(18)*exp(-delta^(3)) + (-0.01452184)*(22)*delta^(3)*tau^(22)*exp(-delta^(3)) + (-0.0001285458)*(50)*delta^(10)*tau^(50)*exp(-delta^(4));
  annotation(Inline=false,
          LateInline=true);
  end tau_d_alpha_r_d_tau;

  redeclare function extends tau2_d2_alpha_r_d_tau2
    "Short form for tau*tau*(ddalpha_r/(dtau*dtau))@delta=const"
  algorithm
    tau2_d2_alpha_r_d_tau2 := (0.05586817)*(-0.5)*((-0.5)-1)*delta^(2)*tau^(-0.5) + (0.498223)*(0)*((0)-1)*delta^(1)*tau^(0) + (0.02458698)*(0)*((0)-1)*delta^(3)*tau^(0) + (0.0008570145)*(0)*((0)-1)*delta^(6)*tau^(0) + (0.0004788584)*(1.5)*((1.5)-1)*delta^(6)*tau^(1.5) + (-1.800808)*(1.5)*((1.5)-1)*delta^(1)*tau^(1.5) + (0.2671641)*(2)*((2)-1)*delta^(1)*tau^(2) + (-0.04781652)*(2)*((2)-1)*delta^(2)*tau^(2) + (0.01423987)*(1)*((1)-1)*delta^(5)*tau^(1)*exp(-delta^(1)) + (0.3324062)*(3)*((3)-1)*delta^(2)*tau^(3)*exp(-delta^(1)) + (-0.007485907)*(5)*((5)-1)*delta^(2)*tau^(5)*exp(-delta^(1)) + (0.0001017263)*(1)*((1)-1)*delta^(4)*tau^(1)*exp(-delta^(2)) + (-0.5184567)*(5)*((5)-1)*delta^(1)*tau^(5)*exp(-delta^(2)) + (-0.08692288)*(5)*((5)-1)*delta^(4)*tau^(5)*exp(-delta^(2)) + (0.2057144)*(6)*((6)-1)*delta^(1)*tau^(6)*exp(-delta^(2)) + (-0.005000457)*(10)*((10)-1)*delta^(2)*tau^(10)*exp(-delta^(2)) + (0.0004603262)*(10)*((10)-1)*delta^(4)*tau^(10)*exp(-delta^(2)) + (-0.003497836)*(10)*((10)-1)*delta^(1)*tau^(10)*exp(-delta^(3)) + (0.006995038)*(18)*((18)-1)*delta^(5)*tau^(18)*exp(-delta^(3)) + (-0.01452184)*(22)*((22)-1)*delta^(3)*tau^(22)*exp(-delta^(3)) + (-0.0001285458)*(50)*((50)-1)*delta^(10)*tau^(50)*exp(-delta^(4));
  annotation(Inline=false,
          LateInline=true);
  end tau2_d2_alpha_r_d_tau2;

  redeclare function extends delta_d_alpha_r_d_delta
    "Short form for delta*(dalpha_r/(ddelta))@tau=const"
  algorithm
    delta_d_alpha_r_d_delta := (0.05586817)*(2)*delta^(2)*tau^(-0.5) + (0.498223)*(1)*delta^(1)*tau^(0) + (0.02458698)*(3)*delta^(3)*tau^(0) + (0.0008570145)*(6)*delta^(6)*tau^(0) + (0.0004788584)*(6)*delta^(6)*tau^(1.5) + (-1.800808)*(1)*delta^(1)*tau^(1.5) + (0.2671641)*(1)*delta^(1)*tau^(2) + (-0.04781652)*(2)*delta^(2)*tau^(2) + (0.01423987)*delta^(5)*tau^(1)*((5)-(1)*delta^(1))*exp(-delta^(1)) + (0.3324062)*delta^(2)*tau^(3)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (-0.007485907)*delta^(2)*tau^(5)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (0.0001017263)*delta^(4)*tau^(1)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (-0.5184567)*delta^(1)*tau^(5)*((1)-(2)*delta^(2))*exp(-delta^(2)) + (-0.08692288)*delta^(4)*tau^(5)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (0.2057144)*delta^(1)*tau^(6)*((1)-(2)*delta^(2))*exp(-delta^(2)) + (-0.005000457)*delta^(2)*tau^(10)*((2)-(2)*delta^(2))*exp(-delta^(2)) + (0.0004603262)*delta^(4)*tau^(10)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (-0.003497836)*delta^(1)*tau^(10)*((1)-(3)*delta^(3))*exp(-delta^(3)) + (0.006995038)*delta^(5)*tau^(18)*((5)-(3)*delta^(3))*exp(-delta^(3)) + (-0.01452184)*delta^(3)*tau^(22)*((3)-(3)*delta^(3))*exp(-delta^(3)) + (-0.0001285458)*delta^(10)*tau^(50)*((10)-(4)*delta^(4))*exp(-delta^(4));
  annotation(Inline=false,
          LateInline=true);
  end delta_d_alpha_r_d_delta;

  redeclare function extends delta2_d2_alpha_r_d_delta2
    "Short form for delta*delta(ddalpha_r/(ddelta*delta))@tau=const"
  algorithm
    delta2_d2_alpha_r_d_delta2 := (0.05586817)*(2)*((2)-1)*delta^(2)*tau^(-0.5) + (0.498223)*(1)*((1)-1)*delta^(1)*tau^(0) + (0.02458698)*(3)*((3)-1)*delta^(3)*tau^(0) + (0.0008570145)*(6)*((6)-1)*delta^(6)*tau^(0) + (0.0004788584)*(6)*((6)-1)*delta^(6)*tau^(1.5) + (-1.800808)*(1)*((1)-1)*delta^(1)*tau^(1.5) + (0.2671641)*(1)*((1)-1)*delta^(1)*tau^(2) + (-0.04781652)*(2)*((2)-1)*delta^(2)*tau^(2) + (0.01423987)*delta^(5)*tau^(1)*(((5)-(1)*delta^(1))*((5)-1-(1)*delta^(1))-(1)^2*delta^(1))*exp(-delta^(1)) + (0.3324062)*delta^(2)*tau^(3)*(((2)-(1)*delta^(1))*((2)-1-(1)*delta^(1))-(1)^2*delta^(1))*exp(-delta^(1)) + (-0.007485907)*delta^(2)*tau^(5)*(((2)-(1)*delta^(1))*((2)-1-(1)*delta^(1))-(1)^2*delta^(1))*exp(-delta^(1)) + (0.0001017263)*delta^(4)*tau^(1)*(((4)-(2)*delta^(2))*((4)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (-0.5184567)*delta^(1)*tau^(5)*(((1)-(2)*delta^(2))*((1)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (-0.08692288)*delta^(4)*tau^(5)*(((4)-(2)*delta^(2))*((4)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (0.2057144)*delta^(1)*tau^(6)*(((1)-(2)*delta^(2))*((1)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (-0.005000457)*delta^(2)*tau^(10)*(((2)-(2)*delta^(2))*((2)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (0.0004603262)*delta^(4)*tau^(10)*(((4)-(2)*delta^(2))*((4)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (-0.003497836)*delta^(1)*tau^(10)*(((1)-(3)*delta^(3))*((1)-1-(3)*delta^(3))-(3)^2*delta^(3))*exp(-delta^(3)) + (0.006995038)*delta^(5)*tau^(18)*(((5)-(3)*delta^(3))*((5)-1-(3)*delta^(3))-(3)^2*delta^(3))*exp(-delta^(3)) + (-0.01452184)*delta^(3)*tau^(22)*(((3)-(3)*delta^(3))*((3)-1-(3)*delta^(3))-(3)^2*delta^(3))*exp(-delta^(3)) + (-0.0001285458)*delta^(10)*tau^(50)*(((10)-(4)*delta^(4))*((10)-1-(4)*delta^(4))-(4)^2*delta^(4))*exp(-delta^(4));
  annotation(Inline=false,
          LateInline=true);
  end delta2_d2_alpha_r_d_delta2;

  redeclare function extends tau_delta_d2_alpha_r_d_tau_d_delta
    "Short form for tau*delta*(ddalpha_r/(dtau*ddelta))"
  algorithm
    tau_delta_d2_alpha_r_d_tau_d_delta := (0.05586817)*(2)*(-0.5)*delta^(2)*tau^(-0.5) + (0.498223)*(1)*(0)*delta^(1)*tau^(0) + (0.02458698)*(3)*(0)*delta^(3)*tau^(0) + (0.0008570145)*(6)*(0)*delta^(6)*tau^(0) + (0.0004788584)*(6)*(1.5)*delta^(6)*tau^(1.5) + (-1.800808)*(1)*(1.5)*delta^(1)*tau^(1.5) + (0.2671641)*(1)*(2)*delta^(1)*tau^(2) + (-0.04781652)*(2)*(2)*delta^(2)*tau^(2) + (0.01423987)*(1)*delta^(5)*tau^(1)*((5)-(1)*delta^(1))*exp(-delta^(1)) + (0.3324062)*(3)*delta^(2)*tau^(3)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (-0.007485907)*(5)*delta^(2)*tau^(5)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (0.0001017263)*(1)*delta^(4)*tau^(1)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (-0.5184567)*(5)*delta^(1)*tau^(5)*((1)-(2)*delta^(2))*exp(-delta^(2)) + (-0.08692288)*(5)*delta^(4)*tau^(5)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (0.2057144)*(6)*delta^(1)*tau^(6)*((1)-(2)*delta^(2))*exp(-delta^(2)) + (-0.005000457)*(10)*delta^(2)*tau^(10)*((2)-(2)*delta^(2))*exp(-delta^(2)) + (0.0004603262)*(10)*delta^(4)*tau^(10)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (-0.003497836)*(10)*delta^(1)*tau^(10)*((1)-(3)*delta^(3))*exp(-delta^(3)) + (0.006995038)*(18)*delta^(5)*tau^(18)*((5)-(3)*delta^(3))*exp(-delta^(3)) + (-0.01452184)*(22)*delta^(3)*tau^(22)*((3)-(3)*delta^(3))*exp(-delta^(3)) + (-0.0001285458)*(50)*delta^(10)*tau^(50)*((10)-(4)*delta^(4))*exp(-delta^(4));
  annotation(Inline=false,
          LateInline=true);
  end tau_delta_d2_alpha_r_d_tau_d_delta;
  /*Provide polynomial functions for saturation properties. These functions are
    fitted to external data (e.g. data extracted from RefProp or FluidProp). 
    Currently, just one fitting approach is implemented.
  */
  redeclare function extends saturationPressure
    "Saturation pressure of refrigerant (Ancillary equation)"
  protected
    Real OM = (1 - T/fluidConstants[1].criticalTemperature);

  algorithm
    if T>fluidConstants[1].criticalTemperature then
      p := fluidConstants[1].criticalPressure;
    elseif T<fluidConstants[1].triplePointTemperature then
      p := fluidConstants[1].triplePointPressure;
    else
      p := 1.007*fluidConstants[1].criticalPressure * exp((fluidConstants[1].criticalTemperature/T) * ((-5.29535582243675)*OM^(0.927890501793078) + (-5.15024230998653)*OM^(0.927889861253321) + (-3.13553371894143)*OM^(3.24457658937591) + (3.81009392578704)*OM^(0.866053953377016) + (-10.0339381768489)*OM^(7.91909121618172)));
    end if;
    annotation(Inline=false,
          LateInline=true);
  end saturationPressure;

  redeclare function extends saturationTemperature
    "Saturation temperature of refrigerant (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (p - (1173800.40711465))/(1099321.32004152);
    T := (0) + (1) * (((318.322815465239) + (36.1617450994282)*x^1 + (-12.7560329244594)*x^2 + (7.26052113404336)*x^3 + (-2.89915392364256)*x^4 + (-4.89010119898524)*x^5 + (-20.8432510011223)*x^6 + (95.5617640252349)*x^7 + (83.7642169620632)*x^8 + (-591.55848346164)*x^9 + (-55.2137430573454)*x^10 + (2199.05007804956)*x^11 + (-1053.97842181797)*x^12 + (-4812.32805012381)*x^13 + (4762.95378316372)*x^14 + (5640.99015202781)*x^15 + (-9868.33934727912)*x^16 + (-1564.02920810349)*x^17 + (10945.3908704179)*x^18 + (-4453.93622361223)*x^19 + (-5643.63993911996)*x^20 + (5736.13316518914)*x^21 + (-153.61878036749)*x^22 + (-2373.87104764859)*x^23 + (1354.35656921788)*x^24 + (-66.889680648556)*x^25 + (-292.332077985936)*x^26 + (192.835068220202)*x^27 + (-67.2418238751773)*x^28 + (12.0552196723002)*x^29 + (-0.56578842983819)*x^30 + (0.350873407219832)*x^31 + (-0.203868199876426)*x^32 + (-0.0221624492210123)*x^33 + (0.0285800338394785)*x^34 + (-0.0224369802824247)*x^35 + (0.0132879323848205)*x^36 + (0.00144605394607974)*x^37 + (-0.00387216171551954)*x^38 + (0.000812655495029447)*x^39 + (0.000263544471499524)*x^40 + (-8.8004505404823e-05)*x^41 + (-2.34880154091625e-05)*x^42 + (1.45676923487723e-05)*x^43 + (-2.51410678214919e-06)*x^44 + (1.54078824620738e-07)*x^45));
    annotation(Inline=false,
          LateInline=true);
  end saturationTemperature;

  redeclare function extends bubbleDensity
    "Boiling curve specific density of refrigerant (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (sat.Tsat - (3.031500000000000e02))./(40.457817538765020);
    dl := (0) + (1) * (((1196.56605282943) + (-159.727367002064)*x^1 + (-23.3610969355503)*x^2 + (-7.63593969610268)*x^3 + (-1.69200599769564)*x^4 + (-6.45648421752394)*x^5 + (-25.0453395096642)*x^6 + (84.2002201352372)*x^7 + (305.562374521598)*x^8 + (-754.303131177625)*x^9 + (-2313.40684857554)*x^10 + (4294.75635803336)*x^11 + (11627.7646496055)*x^12 + (-16664.3675714077)*x^13 + (-41045.0235439939)*x^14 + (46017.3538315087)*x^15 + (105653.494874395)*x^16 + (-92974.0053711724)*x^17 + (-203413.444060992)*x^18 + (139542.906755691)*x^19 + (297641.54611928)*x^20 + (-155973.130039214)*x^21 + (-333529.603869706)*x^22 + (127830.260345799)*x^23 + (285747.546166906)*x^24 + (-72757.9476832706)*x^25 + (-184363.294029955)*x^26 + (23570.9797554869)*x^27 + (85905.3178848696)*x^28 + (1308.41019778136)*x^29 + (-25581.0559142409)*x^30 + (-5996.13044335048)*x^31 + (2353.3594353821)*x^32 + (3146.45218750924)*x^33 + (1761.84707403932)*x^34 + (-610.226996198121)*x^35 + (-859.48468801174)*x^36 + (-181.683550900637)*x^37 + (100.352770722198)*x^38 + (171.535249548539)*x^39 + (56.8020521069703)*x^40 + (-61.8153512769025)*x^41 + (-31.7450644002113)*x^42 + (13.4009909278429)*x^43 + (7.97544046479868)*x^44 + (-1.82395288996062)*x^45 + (-1.16726237424692)*x^46 + (0.144857990589315)*x^47 + (0.0965814503072823)*x^48 + (-0.0051580379775832)*x^49 + (-0.00352419814120293)*x^50));
    annotation(Inline=false,
          LateInline=true);
  end bubbleDensity;

  redeclare function extends dewDensity
    "Dew curve specific density of refrigerant (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (sat.Tsat - (3.031500000000000e02))./(40.457817538765020);
    dv := (0) + (1) * (((37.7920259477397) + (44.9601731987046)*x^1 + (22.8841379731046)*x^2 + (7.45650506262154)*x^3 + (1.54774937069529)*x^4 + (6.71078750827968)*x^5 + (26.0367018503651)*x^6 + (-87.4191158401829)*x^7 + (-317.322783612849)*x^8 + (783.202988492362)*x^9 + (2402.29470924636)*x^10 + (-4459.21050037244)*x^11 + (-12073.8168754595)*x^12 + (17301.75826985)*x^13 + (42616.5117812756)*x^14 + (-47774.8025384588)*x^15 + (-109689.578460464)*x^16 + (96517.4282752838)*x^17 + (211163.498509716)*x^18 + (-144845.545577487)*x^19 + (-308945.463671975)*x^20 + (161873.719238785)*x^21 + (346146.181681826)*x^22 + (-132629.575901049)*x^23 + (-296500.979192201)*x^24 + (75446.4637710722)*x^25 + (191251.949508916)*x^26 + (-24396.147383262)*x^27 + (-89079.8043571255)*x^28 + (-1406.59981060971)*x^29 + (26505.848889568)*x^30 + (6249.17042512684)*x^31 + (-2428.03282530501)*x^32 + (-3275.90468897169)*x^33 + (-1828.93235899714)*x^34 + (636.298667648207)*x^35 + (889.436057503728)*x^36 + (187.987443782542)*x^37 + (-102.486577824078)*x^38 + (-177.972153492235)*x^39 + (-59.5651148209404)*x^40 + (64.1589511321415)*x^41 + (33.0986104378207)*x^42 + (-13.9104041772412)*x^43 + (-8.30322148217756)*x^44 + (1.8933138763485)*x^45 + (1.21437618965309)*x^46 + (-0.150363600886821)*x^47 + (-0.100436390057465)*x^48 + (0.0053538769982365)*x^49 + (0.00366375716685372)*x^50));
    annotation(Inline=false,
          LateInline=true);
  end dewDensity;

  redeclare function extends bubbleEnthalpy
    "Boiling curve specific enthalpy of refrigerant (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711509))/(1099321.32004199);
    hl := (0) + (1) * (((264165.769863097) + (55045.0924054574)*x^1 + (-15530.9613962048)*x^2 + (9323.02142560806)*x^3 + (-3713.55063995873)*x^4 + (-5668.24234828214)*x^5 + (-25097.6059600101)*x^6 + (114542.458212433)*x^7 + (100403.959019043)*x^8 + (-708605.95775703)*x^9 + (-66756.3566692043)*x^10 + (2634880.09022467)*x^11 + (-1261137.45165689)*x^12 + (-5767487.65638426)*x^13 + (5704097.14300617)*x^14 + (6763949.30238296)*x^15 + (-11823004.0525545)*x^16 + (-1881959.25885099)*x^17 + (13118286.5709535)*x^18 + (-5330455.34053076)*x^19 + (-6768870.58089433)*x^20 + (6871922.20419042)*x^21 + (-179385.075668919)*x^22 + (-2846012.05183644)*x^23 + (1621602.99991981)*x^24 + (-79149.6184000711)*x^25 + (-350354.845541073)*x^26 + (230931.822047154)*x^27 + (-80546.6165653585)*x^28 + (14451.1767301123)*x^29 + (-675.810930446719)*x^30 + (418.633103433743)*x^31 + (-243.891647476847)*x^32 + (-27.0840074954698)*x^33 + (34.4573923119077)*x^34 + (-26.8117923739426)*x^35 + (15.8672736904888)*x^36 + (1.7383261464603)*x^37 + (-4.63930659057721)*x^38 + (0.974770473817121)*x^39 + (0.315194701935429)*x^40 + (-0.105207275191974)*x^41 + (-0.0282560159402985)*x^42 + (0.0174899646269803)*x^43 + (-0.0030179158953129)*x^44 + (0.000184961183468728)*x^45));
    annotation(Inline=false,
          LateInline=true);
  end bubbleEnthalpy;

  redeclare function extends dewEnthalpy
    "Dew curve specific enthalpy of refrigerant (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711465))/(1099321.32004152);
    hv := (409576.287023374) + (16957.9188539679) * (((0.716885920461567) + (0.847986730088046)*x^1 + (-0.550946254566628)*x^2 + (0.246372277496221)*x^3 + (-0.245243281452568)*x^4 + (0.206740480104201)*x^5 + (-0.130568776308635)*x^6 + (0.096151215082195)*x^7 + (0.0767890190523656)*x^8 + (-0.308799991735697)*x^9 + (0.165337515949091)*x^10 + (0.191088567972776)*x^11 + (-0.277432585048023)*x^12 + (0.147469798302808)*x^13 + (-0.0665601068588061)*x^14 + (0.0499552429639684)*x^15 + (-0.0311947330620793)*x^16 + (0.0109988406358016)*x^17 + (-0.0019919160005003)*x^18 + (0.000146114755723916)*x^19));
    annotation(Inline=false,
          LateInline=true);
  end dewEnthalpy;

  redeclare function extends bubbleEntropy
    "Boiling curve specific entropy of refrigerant (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711509))/(1099321.32004199);
    sl := (0) + (1) * (((1214.3997345905) + (169.757060451784)*x^1 + (-58.7522396485261)*x^2 + (36.7035466683415)*x^3 + (-13.0844367240743)*x^4 + (-32.2623996097734)*x^5 + (-123.098484249474)*x^6 + (574.322894904955)*x^7 + (501.449619305607)*x^8 + (-3562.0724687124)*x^9 + (-313.368646868979)*x^10 + (13226.7122676853)*x^11 + (-6394.80667362487)*x^12 + (-28912.1120633901)*x^13 + (28745.7895776656)*x^14 + (33811.7330015974)*x^15 + (-59432.1771053041)*x^16 + (-9213.65456150566)*x^17 + (65805.1780388705)*x^18 + (-26951.4046285962)*x^19 + (-33831.6703317772)*x^20 + (34546.516132289)*x^21 + (-1011.92405629391)*x^22 + (-14253.0603537498)*x^23 + (8167.35604991928)*x^24 + (-420.688351064553)*x^25 + (-1754.92919607002)*x^26 + (1161.67231329233)*x^27 + (-405.466030416176)*x^28 + (72.6461571722029)*x^29 + (-3.38412616555908)*x^30 + (2.10119705402605)*x^31 + (-1.22607691354417)*x^32 + (-0.128293354719008)*x^33 + (0.168969874580144)*x^34 + (-0.135254807011812)*x^35 + (0.0805687876822656)*x^36 + (0.00863828261595032)*x^37 + (-0.023370265008107)*x^38 + (0.00490073872961946)*x^39 + (0.00159622206078928)*x^40 + (-0.000533996613727705)*x^41 + (-0.000140844251958289)*x^42 + (8.77316967122217e-05)*x^43 + (-1.5150913803503e-05)*x^44 + (9.28755787765749e-07)*x^45));
    annotation(Inline=false,
          LateInline=true);
  end bubbleEntropy;

  redeclare function extends dewEntropy
    "Dew curve specific entropy of propane (Ancillary equation)"
  protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711465))/(1099321.32004152);
    sv := (0) + (1) * (((1709.22837116714) + (-13.7886033447905)*x^1 + (0.564362494967034)*x^2 + (-5.50913731662347)*x^3 + (-1.4710810714657)*x^4 + (21.1056166847968)*x^5 + (55.3988893994062)*x^6 + (-278.8342183201)*x^7 + (-238.319982484079)*x^8 + (1741.94692574345)*x^9 + (110.433794468402)*x^10 + (-6435.0171344795)*x^11 + (3235.84611771843)*x^12 + (13990.5043701977)*x^13 + (-14203.8869477235)*x^14 + (-16180.5286901209)*x^15 + (29080.9454888102)*x^16 + (4039.97184361304)*x^17 + (-31938.750447298)*x^18 + (13480.1370544075)*x^19 + (16191.4119093199)*x^20 + (-16906.205356694)*x^21 + (697.553504737119)*x^22 + (6873.61207413149)*x^23 + (-4022.96989824516)*x^24 + (247.736627905861)*x^25 + (846.143321140556)*x^26 + (-569.493750614901)*x^27 + (199.561613366245)*x^28 + (-35.6318873943596)*x^29 + (1.6208955320976)*x^30 + (-1.00920319342854)*x^31 + (0.596694219851247)*x^32 + (0.049805775690857)*x^33 + (-0.0749446096999996)*x^34 + (0.0666478893759725)*x^35 + (-0.0407765869650566)*x^36 + (-0.00405980844377531)*x^37 + (0.0115494481330778)*x^38 + (-0.00241040447476498)*x^39 + (-0.000802286705973783)*x^40 + (0.000270926474744898)*x^41 + (6.70715032108244e-05)*x^42 + (-4.27648894607494e-05)*x^43 + (7.41017757537388e-06)*x^44 + (-4.54727474435905e-07)*x^45));
    annotation(Inline=false,
          LateInline=true);
  end dewEntropy;
  /*Provide functions to calculate thermodynamic properties depending on the
    independent variables. Moreover, these functions may depend on the Helmholtz
    EoS.
  */
  redeclare replaceable function temperature_ph
    "Calculates temperature as function of pressure and specific enthalpy"
    extends Modelica.Icons.Function;
    input AbsolutePressure p "Pressure";
    input SpecificEnthalpy h "Specific enthalpy";
    input FixedPhase phase=0
      "2 for two-phase, 1 for one-phase, 0 if not known";
    output Temperature T "Temperature";

  protected
    SmoothTransition st;
    SpecificEnthalpy dh = st.T_ph;
    SpecificEnthalpy h_dew;
    SpecificEnthalpy h_bubble;
    Real x1;
    Real y1;
    Real T1;
    Real x2;
    Real y2;
    Real T2;

  algorithm
    h_dew := dewEnthalpy(sat=setSat_p(p=p));
    h_bubble := bubbleEnthalpy(sat=setSat_p(p=p));

    if h < h_bubble - dh then
      x1 := (p - (3258359.21215142))/(1352817.03780238);
      y1 := (h - (258541.38494292))/(87545.3330013087);
      T := (0) + (1)*(314.827695408612 + (0.0532548969281581)*x1^1 + (-0.0327402932674217)
        *x1^2 + (0.00529495748475652)*x1^3 + (-0.0147899438674052)*x1^4 + (59.7998195834653)
        *y1^1 + (-6.62177534265252)*y1^2 + (-2.9999979725331)*y1^3 + (1.18395227550521)
        *y1^4 + (2.80248047103141)*y1^5 + (-2.62761643515741)*y1^6 + (-3.56947078020548)
        *y1^7 + (0.491461507071165)*y1^8 + (0.927463043044066)*y1^9 + (-1.19878518364951)
        *y1^8*x1^1 + (-0.962577907835024)*y1^7*x1^1 + (0.878481585133851)*y1^7*
        x1^2 + (3.91182176711109)*y1^6*x1^1 + (1.04265487024909)*y1^6*x1^2 + (-0.48195831147019)
        *y1^6*x1^3 + (3.9963905002665)*y1^5*x1^1 + (-1.69733815644078)*y1^5*x1^2
         + (-0.731437549563384)*y1^5*x1^3 + (0.0770329850582095)*y1^5*x1^4 + (-1.83698529629045)
        *y1^4*x1^1 + (-2.43696481656084)*y1^4*x1^2 + (0.468070335493652)*y1^4*
        x1^3 + (0.181462921419216)*y1^4*x1^4 + (-1.82312663184436)*y1^3*x1^1 + (
        -0.0230311877679581)*y1^3*x1^2 + (0.982708752218969)*y1^3*x1^3 + (0.0536451024965748)
        *y1^3*x1^4 + (1.14817103067673)*y1^2*x1^1 + (0.640727250560578)*y1^2*x1^
        2 + (0.128969357549004)*y1^2*x1^3 + (-0.134539808379163)*y1^2*x1^4 + (1.23170727519629)
        *y1^1*x1^1 + (0.0597699698084911)*y1^1*x1^2 + (-0.129555670548255)*y1^1*
        x1^3 + (-0.0975402807270774)*y1^1*x1^4);
    elseif h > h_dew + dh then
      x2 := (p - (1719894.77673686))/(1540579.65824516);
      y2 := (h - (487589.599174287))/(53286.5415637663);
      T := (0) + (1)*(384.887228284855 + (16.0277892305806)*x2^1 + (-0.280054633259371)
        *x2^2 + (-0.0862386801135974)*x2^3 + (-0.0071872911519771)*x2^4 + (47.2999217262801)
        *y2^1 + (0.490805722850081)*y2^2 + (-0.713558854358399)*y2^3 + (0.566082948649152)
        *y2^4 + (-0.238622396379761)*y2^5 + (-0.0324190551456607)*y2^6 + (-0.0438944050163095)
        *y2^7 + (0.0198009907836571)*y2^8 + (0.00799803851910601)*y2^9 + (0.0134093429455308)
        *y2^8*x2^1 + (0.0577166163217205)*y2^7*x2^1 + (0.0250462869800139)*y2^7*
        x2^2 + (-0.112960440538396)*y2^6*x2^1 + (-0.0812221108454732)*y2^6*x2^2 +
        (0.0420737667377818)*y2^6*x2^3 + (-0.316712035692023)*y2^5*x2^1 + (0.178448516987831)
        *y2^5*x2^2 + (0.0271210785688044)*y2^5*x2^3 + (-0.0339943251927748)*y2^5
        *x2^4 + (0.731158374613456)*y2^4*x2^1 + (-0.0897688196381538)*y2^4*x2^2 +
        (-0.280726419955516)*y2^4*x2^3 + (0.0728759701359258)*y2^4*x2^4 + (-0.992211615465268)
        *y2^3*x2^1 + (-0.23122977047837)*y2^3*x2^2 + (0.108445737730122)*y2^3*
        x2^3 + (0.0618460783528747)*y2^3*x2^4 + (2.69702075193169)*y2^2*x2^1 + (
        0.0758598705853331)*y2^2*x2^2 + (0.156065701700265)*y2^2*x2^3 + (-0.14157815774677)
        *y2^2*x2^4 + (-7.61619054006736)*y2^1*x2^1 + (0.227014864995315)*y2^1*
        x2^2 + (0.0221858958030908)*y2^1*x2^3 + (0.0347674551168145)*y2^1*x2^4);
    else
      if h < h_bubble then
        x1 := (p-(3258359.21215142))/(1352817.03780238);
        y1 := (h-(258541.38494292))/(87545.3330013087);
        T1 := (0) + (1) * (314.827695408612 + (0.0532548969281581)*x1^1 + (-0.0327402932674217)*x1^2 + (0.00529495748475652)*x1^3 + (-0.0147899438674052)*x1^4 + (59.7998195834653)*y1^1 + (-6.62177534265252)*y1^2 + (-2.9999979725331)*y1^3 + (1.18395227550521)*y1^4 + (2.80248047103141)*y1^5 + (-2.62761643515741)*y1^6 + (-3.56947078020548)*y1^7 + (0.491461507071165)*y1^8 + (0.927463043044066)*y1^9 + (-1.19878518364951)*y1^8*x1^1 + (-0.962577907835024)*y1^7*x1^1 + (0.878481585133851)*y1^7*x1^2 + (3.91182176711109)*y1^6*x1^1 + (1.04265487024909)*y1^6*x1^2 + (-0.48195831147019)*y1^6*x1^3 + (3.9963905002665)*y1^5*x1^1 + (-1.69733815644078)*y1^5*x1^2 + (-0.731437549563384)*y1^5*x1^3 + (0.0770329850582095)*y1^5*x1^4 + (-1.83698529629045)*y1^4*x1^1 + (-2.43696481656084)*y1^4*x1^2 + (0.468070335493652)*y1^4*x1^3 + (0.181462921419216)*y1^4*x1^4 + (-1.82312663184436)*y1^3*x1^1 + (-0.0230311877679581)*y1^3*x1^2 + (0.982708752218969)*y1^3*x1^3 + (0.0536451024965748)*y1^3*x1^4 + (1.14817103067673)*y1^2*x1^1 + (0.640727250560578)*y1^2*x1^2 + (0.128969357549004)*y1^2*x1^3 + (-0.134539808379163)*y1^2*x1^4 + (1.23170727519629)*y1^1*x1^1 + (0.0597699698084911)*y1^1*x1^2 + (-0.129555670548255)*y1^1*x1^3 + (-0.0975402807270774)*y1^1*x1^4);
        T := saturationTemperature(p)*(1 - (h_bubble - h)/dh) + T1*(h_bubble - h)/dh;
      elseif h > h_dew then
        x2 := (p-(1719894.77673686))/(1540579.65824516);
        y2 := (h-(487589.599174287))/(53286.5415637663);
        T2 := (0) + (1) * (384.887228284855 + (16.0277892305806)*x2^1 + (-0.280054633259371)*x2^2 + (-0.0862386801135974)*x2^3 + (-0.0071872911519771)*x2^4 + (47.2999217262801)*y2^1 + (0.490805722850081)*y2^2 + (-0.713558854358399)*y2^3 + (0.566082948649152)*y2^4 + (-0.238622396379761)*y2^5 + (-0.0324190551456607)*y2^6 + (-0.0438944050163095)*y2^7 + (0.0198009907836571)*y2^8 + (0.00799803851910601)*y2^9 + (0.0134093429455308)*y2^8*x2^1 + (0.0577166163217205)*y2^7*x2^1 + (0.0250462869800139)*y2^7*x2^2 + (-0.112960440538396)*y2^6*x2^1 + (-0.0812221108454732)*y2^6*x2^2 + (0.0420737667377818)*y2^6*x2^3 + (-0.316712035692023)*y2^5*x2^1 + (0.178448516987831)*y2^5*x2^2 + (0.0271210785688044)*y2^5*x2^3 + (-0.0339943251927748)*y2^5*x2^4 + (0.731158374613456)*y2^4*x2^1 + (-0.0897688196381538)*y2^4*x2^2 + (-0.280726419955516)*y2^4*x2^3 + (0.0728759701359258)*y2^4*x2^4 + (-0.992211615465268)*y2^3*x2^1 + (-0.23122977047837)*y2^3*x2^2 + (0.108445737730122)*y2^3*x2^3 + (0.0618460783528747)*y2^3*x2^4 + (2.69702075193169)*y2^2*x2^1 + (0.0758598705853331)*y2^2*x2^2 + (0.156065701700265)*y2^2*x2^3 + (-0.14157815774677)*y2^2*x2^4 + (-7.61619054006736)*y2^1*x2^1 + (0.227014864995315)*y2^1*x2^2 + (0.0221858958030908)*y2^1*x2^3 + (0.0347674551168145)*y2^1*x2^4);
        T := saturationTemperature(p)*(1 - (h - h_dew)/dh) + T2*(h - h_dew)/dh;
      else
        T := saturationTemperature(p);
      end if;
    end if;
  annotation(derivative(noDerivative=phase)=temperature_ph_der,
      inverse(h=specificEnthalpy_pT(p=p,T=T,phase=phase)),
          Inline=false,
          LateInline=true);
  end temperature_ph;

  redeclare replaceable function temperature_ps
    "Calculates temperature as function of pressure and specific entroy"
    extends Modelica.Icons.Function;
    input AbsolutePressure p "Pressure";
    input SpecificEntropy s "Specific entropy";
    input FixedPhase phase = 0
      "2 for two-phase, 1 for one-phase, 0 if not known";
    output Temperature T "Temperature";

  protected
    SmoothTransition st;
    SpecificEntropy ds = st.T_ps;
    SpecificEntropy s_dew;
    SpecificEntropy s_bubble;
    Real x1;
    Real y1;
    Real T1;
    Real x2;
    Real y2;
    Real T2;

  algorithm
    s_dew := dewEntropy(sat=setSat_p(p=p));
    s_bubble := bubbleEntropy(sat=setSat_p(p=p));

    if s < s_bubble - ds then
      x1 := (log(p) - (14.7875365886205))/(0.663511063673611);
      y1 := (s - (1126.31192475932))/(244.853512874793);
      T := (0) + (1)*(300.587264376628 + (0.94996237530845)*x1^1 + (0.303157516353388)
        *x1^2 + (0.0425905424516415)*x1^3 + (-0.00612110456282157)*x1^4 + (52.1272715438709)
        *y1^1 + (0.934991565642564)*y1^2 + (-1.66612434799561)*y1^3 + (-1.27792380300538)
        *y1^4 + (0.410987961018363)*y1^5 + (1.20370954075399)*y1^6 + (-0.533205810766702)
        *y1^7 + (-1.00320676865041)*y1^8 + (0.0173571141739969)*y1^9 + (0.180140992292161)
        *y1^10 + (-0.291069659186083)*y1^9*x1^1 + (-0.0872169090380506)*y1^8*x1^
        1 + (0.210931565927688)*y1^8*x1^2 + (1.54473840594432)*y1^7*x1^1 + (0.242658047959267)
        *y1^7*x1^2 + (-0.125471470126885)*y1^7*x1^3 + (1.27724167635143)*y1^6*
        x1^1 + (-0.749529598236941)*y1^6*x1^2 + (-0.260793835526211)*y1^6*x1^3 +
        (0.0285723567918958)*y1^6*x1^4 + (-1.20931903922332)*y1^5*x1^1 + (-1.20679390142769)
        *y1^5*x1^2 + (0.14579825633924)*y1^5*x1^3 + (0.0761667567718539)*y1^5*
        x1^4 + (-0.980601828987551)*y1^4*x1^1 + (-0.0414786123544972)*y1^4*x1^2 +
        (0.67239714034787)*y1^4*x1^3 + (0.0115047530756927)*y1^4*x1^4 + (0.633536586430794)
        *y1^3*x1^1 + (0.603963042415619)*y1^3*x1^2 + (0.449251036040618)*y1^3*
        x1^3 + (-0.143342451130932)*y1^3*x1^4 + (0.739997965709238)*y1^2*x1^1 +
        (0.284571979372862)*y1^2*x1^2 + (0.00615406154781733)*y1^2*x1^3 + (-0.170430522133426)
        *y1^2*x1^4 + (0.674829627189691)*y1^1*x1^1 + (0.191394330126145)*y1^1*
        x1^2 + (-0.041146019162364)*y1^1*x1^3 + (-0.0717852001683681)*y1^1*x1^4);
    elseif s > s_dew + ds then
      x2 := (log(p) - (13.8189946103085))/(1.11267159199945);
      y2 := (s - (1922.29441435659))/(150.020162361676);
      T := (0) + (1)*(381.756235490692 + (41.4905130939605)*x2^1 + (3.41590400716243)
        *x2^2 + (0.760857020511076)*x2^3 + (0.0927368036952897)*x2^4 + (54.6329364654732)
        *y2^1 + (3.07932837439632)*y2^2 + (-0.540549385737291)*y2^3 + (-0.185089008021239)
        *y2^4 + (0.0805350377484417)*y2^5 + (0.171967336761961)*y2^6 + (-0.108037463310497)
        *y2^7 + (-0.0760413932705522)*y2^8 + (0.0282575996944983)*y2^9 + (0.0160863341328156)
        *y2^10 + (0.0707699435032942)*y2^9*x2^1 + (0.087348047848133)*y2^8*x2^1 +
        (0.109300099544007)*y2^8*x2^2 + (-0.203423350021696)*y2^7*x2^1 + (0.114835359401901)
        *y2^7*x2^2 + (0.0563237562569882)*y2^7*x2^3 + (-0.209781147375106)*y2^6*
        x2^1 + (-0.147738404297775)*y2^6*x2^2 + (0.0818156706212271)*y2^6*x2^3 +
        (-0.0227654525969673)*y2^6*x2^4 + (0.189614068719873)*y2^5*x2^1 + (-0.285137989158683)
        *y2^5*x2^2 + (0.0693938477347246)*y2^5*x2^3 + (0.138511562432481)*y2^5*
        x2^4 + (0.221582811766985)*y2^4*x2^1 + (0.3964599089687)*y2^4*x2^2 + (0.0314109655481778)
        *y2^4*x2^3 + (0.0269980519937071)*y2^4*x2^4 + (-0.541168587069816)*y2^3*
        x2^1 + (0.106993860907924)*y2^3*x2^2 + (-0.0698110113090461)*y2^3*x2^3 +
        (-0.143359623566139)*y2^3*x2^4 + (0.588543861114898)*y2^2*x2^1 + (-0.143744012868645)
        *y2^2*x2^2 + (0.0457917549005302)*y2^2*x2^3 + (0.0609784328464427)*y2^2*
        x2^4 + (-0.815549708454031)*y2^1*x2^1 + (-1.45794185345551)*y2^1*x2^2 +
        (-0.446632414584788)*y2^1*x2^3 + (-0.0359193897064731)*y2^1*x2^4);
    else
      if s < s_bubble then
        x1 := (log(p)-(14.7875365886205))/(0.663511063673611);
        y1 := (s-(1126.31192475932))/(244.853512874793);
        T1 := (0) + (1) * (300.587264376628 + (0.94996237530845)*x1^1 + (0.303157516353388)*x1^2 + (0.0425905424516415)*x1^3 + (-0.00612110456282157)*x1^4 + (52.1272715438709)*y1^1 + (0.934991565642564)*y1^2 + (-1.66612434799561)*y1^3 + (-1.27792380300538)*y1^4 + (0.410987961018363)*y1^5 + (1.20370954075399)*y1^6 + (-0.533205810766702)*y1^7 + (-1.00320676865041)*y1^8 + (0.0173571141739969)*y1^9 + (0.180140992292161)*y1^10 + (-0.291069659186083)*y1^9*x1^1 + (-0.0872169090380506)*y1^8*x1^1 + (0.210931565927688)*y1^8*x1^2 + (1.54473840594432)*y1^7*x1^1 + (0.242658047959267)*y1^7*x1^2 + (-0.125471470126885)*y1^7*x1^3 + (1.27724167635143)*y1^6*x1^1 + (-0.749529598236941)*y1^6*x1^2 + (-0.260793835526211)*y1^6*x1^3 + (0.0285723567918958)*y1^6*x1^4 + (-1.20931903922332)*y1^5*x1^1 + (-1.20679390142769)*y1^5*x1^2 + (0.14579825633924)*y1^5*x1^3 + (0.0761667567718539)*y1^5*x1^4 + (-0.980601828987551)*y1^4*x1^1 + (-0.0414786123544972)*y1^4*x1^2 + (0.67239714034787)*y1^4*x1^3 + (0.0115047530756927)*y1^4*x1^4 + (0.633536586430794)*y1^3*x1^1 + (0.603963042415619)*y1^3*x1^2 + (0.449251036040618)*y1^3*x1^3 + (-0.143342451130932)*y1^3*x1^4 + (0.739997965709238)*y1^2*x1^1 + (0.284571979372862)*y1^2*x1^2 + (0.00615406154781733)*y1^2*x1^3 + (-0.170430522133426)*y1^2*x1^4 + (0.674829627189691)*y1^1*x1^1 + (0.191394330126145)*y1^1*x1^2 + (-0.041146019162364)*y1^1*x1^3 + (-0.0717852001683681)*y1^1*x1^4);
        T := saturationTemperature(p)*(1 - (s_bubble - s)/ds) + T1*(s_bubble - s)/ds;
      elseif s > s_dew then
        x2 := (log(p)-(13.8189946103085))/(1.11267159199945);
        y2 := (s-(1922.29441435659))/(150.020162361676);
        T2 := (0) + (1) * (381.756235490692 + (41.4905130939605)*x2^1 + (3.41590400716243)*x2^2 + (0.760857020511076)*x2^3 + (0.0927368036952897)*x2^4 + (54.6329364654732)*y2^1 + (3.07932837439632)*y2^2 + (-0.540549385737291)*y2^3 + (-0.185089008021239)*y2^4 + (0.0805350377484417)*y2^5 + (0.171967336761961)*y2^6 + (-0.108037463310497)*y2^7 + (-0.0760413932705522)*y2^8 + (0.0282575996944983)*y2^9 + (0.0160863341328156)*y2^10 + (0.0707699435032942)*y2^9*x2^1 + (0.087348047848133)*y2^8*x2^1 + (0.109300099544007)*y2^8*x2^2 + (-0.203423350021696)*y2^7*x2^1 + (0.114835359401901)*y2^7*x2^2 + (0.0563237562569882)*y2^7*x2^3 + (-0.209781147375106)*y2^6*x2^1 + (-0.147738404297775)*y2^6*x2^2 + (0.0818156706212271)*y2^6*x2^3 + (-0.0227654525969673)*y2^6*x2^4 + (0.189614068719873)*y2^5*x2^1 + (-0.285137989158683)*y2^5*x2^2 + (0.0693938477347246)*y2^5*x2^3 + (0.138511562432481)*y2^5*x2^4 + (0.221582811766985)*y2^4*x2^1 + (0.3964599089687)*y2^4*x2^2 + (0.0314109655481778)*y2^4*x2^3 + (0.0269980519937071)*y2^4*x2^4 + (-0.541168587069816)*y2^3*x2^1 + (0.106993860907924)*y2^3*x2^2 + (-0.0698110113090461)*y2^3*x2^3 + (-0.143359623566139)*y2^3*x2^4 + (0.588543861114898)*y2^2*x2^1 + (-0.143744012868645)*y2^2*x2^2 + (0.0457917549005302)*y2^2*x2^3 + (0.0609784328464427)*y2^2*x2^4 + (-0.815549708454031)*y2^1*x2^1 + (-1.45794185345551)*y2^1*x2^2 + (-0.446632414584788)*y2^1*x2^3 + (-0.0359193897064731)*y2^1*x2^4);
        T := saturationTemperature(p)*(1 - (s - s_dew)/ds) + T2*(s - s_dew)/ ds;
      else
        T := saturationTemperature(p);
      end if;
    end if;
  annotation(Inline=false,
          LateInline=true);
  end temperature_ps;

  redeclare replaceable partial function density_pT
    "Computes density as a function of pressure and temperature"
    extends Modelica.Icons.Function;
    input AbsolutePressure p "Pressure";
    input Temperature T "Temperature";
    input FixedPhase phase = 0
      "2 for two-phase, 1 for one-phase, 0 if not known";
    output Density d "Density";

  protected
    SmoothTransition st;
    AbsolutePressure dp = st.d_pT;
    SaturationProperties sat = setSat_T(T=T);
    Real x1;
    Real y1;
    Real d1;
    Real x2;
    Real y2;
    Real d2;

  algorithm
    if p < sat.psat - dp then
      x1 := (p - (2016798.31335388))/(1139245.87751285);
      y1 := (T - (388.187521019938))/(44.8108150330116);
      d := (0) + (0.999)*(76.9824520822144 + (53.5948897532093)*x1^1 + (7.59950591538574)
        *x1^2 + (3.51118774475011)*x1^3 + (3.8538650913542)*x1^4 + (-4.13860201411395)
        *x1^5 + (-7.31163962690073)*x1^6 + (5.10456118569183)*x1^7 + (7.57062104040729)
        *x1^8 + (-3.00786021671651)*x1^9 + (-3.95227298587599)*x1^10 + (0.884229177904279)
        *x1^11 + (1.00676471744864)*x1^12 + (-0.118477324245665)*x1^13 + (-0.0996336579192435)
        *x1^14 + (0.00496385659820933)*x1^15 + (-17.2338779008828)*y1^1 + (5.96838352276987)
        *y1^2 + (-1.96990781124985)*y1^3 + (0.860773677118076)*y1^4 + (-1.38129604768092)
        *y1^5 + (1.05303629161267)*y1^6 + (-0.250177147477056)*y1^7 + (0.0904149813293892)
        *x1^14*y1^1 + (0.378557137393641)*x1^13*y1^1 + (-0.232936293595214)*x1^13
        *y1^2 + (-0.54161289449382)*x1^12*y1^1 + (-0.777472588825111)*x1^12*y1^2
         + (0.337541058656876)*x1^12*y1^3 + (-3.42418016477856)*x1^11*y1^1 + (1.40711615984606)
        *x1^11*y1^2 + (0.901954879976998)*x1^11*y1^3 + (-0.295780158398361)*x1^11
        *y1^4 + (0.250932789822737)*x1^10*y1^1 + (6.71784911464534)*x1^10*y1^2 +
        (-2.58104210458268)*x1^10*y1^3 + (-0.353095371377448)*x1^10*y1^4 + (0.109258743833424)
        *x1^10*y1^5 + (11.3674854801103)*x1^9*y1^1 + (-0.24100586534812)*x1^9*
        y1^2 + (-9.43257389403552)*x1^9*y1^3 + (4.13198056708439)*x1^9*y1^4 + (-0.662773449733226)
        *x1^9*y1^5 + (0.0873657394323733)*x1^9*y1^6 + (3.72874057740284)*x1^8*
        y1^1 + (-18.0684968035889)*x1^8*y1^2 + (-1.02736427835427)*x1^8*y1^3 + (
        11.0859059271659)*x1^8*y1^4 + (-5.34005227957268)*x1^8*y1^5 + (1.1239073056808)
        *x1^8*y1^6 + (-0.0905194738550183)*x1^8*y1^7 + (-17.3498916410814)*x1^7*
        y1^1 + (-6.89936938532347)*x1^7*y1^2 + (17.2496031022842)*x1^7*y1^3 + (4.61220596628886)
        *x1^7*y1^4 + (-10.4831155876196)*x1^7*y1^5 + (4.10636344712901)*x1^7*y1^
        6 + (-0.574654786257368)*x1^7*y1^7 + (-8.19211033235535)*x1^6*y1^1 + (21.9623284600454)
        *x1^6*y1^2 + (4.60493299702452)*x1^6*y1^3 + (-7.28407246963353)*x1^6*y1^
        4 + (-6.88629775954955)*x1^6*y1^5 + (6.15298739803927)*x1^6*y1^6 + (-1.26699986159215)
        *x1^6*y1^7 + (12.2668340658702)*x1^5*y1^1 + (12.7020798185675)*x1^5*y1^2
         + (-21.6362920291809)*x1^5*y1^3 + (4.96646189941888)*x1^5*y1^4 + (-3.32186844859451)
        *x1^5*y1^5 + (4.09247094120152)*x1^5*y1^6 + (-1.08772960672421)*x1^5*y1^
        7 + (5.02733224655341)*x1^4*y1^1 + (-9.69224046961466)*x1^4*y1^2 + (-14.9010971810094)
        *x1^4*y1^3 + (23.7274145116731)*x1^4*y1^4 + (-12.0884385008997)*x1^4*y1^
        5 + (3.2724171777264)*x1^4*y1^6 + (-0.432684729684214)*x1^4*y1^7 + (-7.55320145162013)
        *x1^3*y1^1 + (-3.31426058299345)*x1^3*y1^2 + (0.246208285395598)*x1^3*
        y1^3 + (18.6394346305447)*x1^3*y1^4 + (-18.7150447960026)*x1^3*y1^5 + (6.96390379920541)
        *x1^3*y1^6 + (-0.943830197559171)*x1^3*y1^7 + (-11.617503923793)*x1^2*
        y1^1 + (9.23371478617744)*x1^2*y1^2 + (-1.4012143507501)*x1^2*y1^3 + (6.45196526586939)
        *x1^2*y1^4 + (-13.3549214683021)*x1^2*y1^5 + (8.13509500053135)*x1^2*y1^
        6 + (-1.61487572873515)*x1^2*y1^7 + (-19.6799555257834)*x1^1*y1^1 + (11.080291384742)
        *x1^1*y1^2 + (-4.07186139946364)*x1^1*y1^3 + (2.38623731064217)*x1^1*y1^
        4 + (-5.76455751192622)*x1^1*y1^5 + (4.47709584394524)*x1^1*y1^6 + (-1.04093863930973)
        *x1^1*y1^7);
    elseif p > sat.psat + dp then
      x2 := (p - (3067141.02087822))/(1250016.64160742);
      y2 := (T - (306.333739723678))/(39.7052211222868);
      d := (0) + (1.007596524)*(1189.94427795653 + (7.87433412548864)*x2^1 + (-0.393021216688428)
        *x2^2 + (-0.0297809665090564)*x2^3 + (-152.964391932951)*y2^1 + (-26.5844725397398)
        *y2^2 + (-13.2573880132147)*y2^3 + (8.42443025706179)*y2^4 + (14.2596863645139)
        *y2^5 + (-18.3785897660491)*y2^6 + (-24.8669510003648)*y2^7 + (7.78387180871463)
        *y2^8 + (15.7146697953855)*y2^9 + (0.681093877003925)*y2^10 + (-3.80893784483356)
        *y2^11 + (-1.02415118562434)*y2^12 + (2.06494548963484)*y2^11*x2^1 + (7.57753444222479)
        *y2^10*x2^1 + (-1.26044732839976)*y2^10*x2^2 + (0.305045780960498)*y2^9*
        x2^1 + (-5.16251152860913)*y2^9*x2^2 + (0.227139340077688)*y2^9*x2^3 + (
        -24.4943337560739)*y2^8*x2^1 + (-2.88562398358126)*y2^8*x2^2 + (1.13671327198115)
        *y2^8*x2^3 + (-14.5056545529004)*y2^7*x2^1 + (11.723519090061)*y2^7*x2^2
         + (1.48106761398927)*y2^7*x2^3 + (28.7134548150431)*y2^6*x2^1 + (12.5950803196686)
        *y2^6*x2^2 + (-1.02019713556307)*y2^6*x2^3 + (22.307603797593)*y2^5*x2^1
         + (-8.24807441103373)*y2^5*x2^2 + (-3.24960897757928)*y2^5*x2^3 + (-10.5027246393796)
        *y2^4*x2^1 + (-12.0818129588016)*y2^4*x2^2 + (-0.922165432363117)*y2^4*
        x2^3 + (-6.49123842323816)*y2^3*x2^1 + (0.746728622500784)*y2^3*x2^2 + (
        1.59789449316334)*y2^3*x2^3 + (5.70882420483716)*y2^2*x2^1 + (2.56319794925055)
        *y2^2*x2^2 + (0.824892590067656)*y2^2*x2^3 + (7.146645111271)*y2^1*x2^1 +
        (-0.411530121945932)*y2^1*x2^2 + (-0.0588201589015566)*y2^1*x2^3);
    else
      if p < sat.psat then
        x1 := (p-(2016798.31335388))/(1139245.87751285);
        y1 := (T-(388.187521019938))/(44.8108150330116);
        d1 := (0) + (0.999) * (76.9824520822144 + (53.5948897532093)*x1^1 + (7.59950591538574)*x1^2 + (3.51118774475011)*x1^3 + (3.8538650913542)*x1^4 + (-4.13860201411395)*x1^5 + (-7.31163962690073)*x1^6 + (5.10456118569183)*x1^7 + (7.57062104040729)*x1^8 + (-3.00786021671651)*x1^9 + (-3.95227298587599)*x1^10 + (0.884229177904279)*x1^11 + (1.00676471744864)*x1^12 + (-0.118477324245665)*x1^13 + (-0.0996336579192435)*x1^14 + (0.00496385659820933)*x1^15 + (-17.2338779008828)*y1^1 + (5.96838352276987)*y1^2 + (-1.96990781124985)*y1^3 + (0.860773677118076)*y1^4 + (-1.38129604768092)*y1^5 + (1.05303629161267)*y1^6 + (-0.250177147477056)*y1^7 + (0.0904149813293892)*x1^14*y1^1 + (0.378557137393641)*x1^13*y1^1 + (-0.232936293595214)*x1^13*y1^2 + (-0.54161289449382)*x1^12*y1^1 + (-0.777472588825111)*x1^12*y1^2 + (0.337541058656876)*x1^12*y1^3 + (-3.42418016477856)*x1^11*y1^1 + (1.40711615984606)*x1^11*y1^2 + (0.901954879976998)*x1^11*y1^3 + (-0.295780158398361)*x1^11*y1^4 + (0.250932789822737)*x1^10*y1^1 + (6.71784911464534)*x1^10*y1^2 + (-2.58104210458268)*x1^10*y1^3 + (-0.353095371377448)*x1^10*y1^4 + (0.109258743833424)*x1^10*y1^5 + (11.3674854801103)*x1^9*y1^1 + (-0.24100586534812)*x1^9*y1^2 + (-9.43257389403552)*x1^9*y1^3 + (4.13198056708439)*x1^9*y1^4 + (-0.662773449733226)*x1^9*y1^5 + (0.0873657394323733)*x1^9*y1^6 + (3.72874057740284)*x1^8*y1^1 + (-18.0684968035889)*x1^8*y1^2 + (-1.02736427835427)*x1^8*y1^3 + (11.0859059271659)*x1^8*y1^4 + (-5.34005227957268)*x1^8*y1^5 + (1.1239073056808)*x1^8*y1^6 + (-0.0905194738550183)*x1^8*y1^7 + (-17.3498916410814)*x1^7*y1^1 + (-6.89936938532347)*x1^7*y1^2 + (17.2496031022842)*x1^7*y1^3 + (4.61220596628886)*x1^7*y1^4 + (-10.4831155876196)*x1^7*y1^5 + (4.10636344712901)*x1^7*y1^6 + (-0.574654786257368)*x1^7*y1^7 + (-8.19211033235535)*x1^6*y1^1 + (21.9623284600454)*x1^6*y1^2 + (4.60493299702452)*x1^6*y1^3 + (-7.28407246963353)*x1^6*y1^4 + (-6.88629775954955)*x1^6*y1^5 + (6.15298739803927)*x1^6*y1^6 + (-1.26699986159215)*x1^6*y1^7 + (12.2668340658702)*x1^5*y1^1 + (12.7020798185675)*x1^5*y1^2 + (-21.6362920291809)*x1^5*y1^3 + (4.96646189941888)*x1^5*y1^4 + (-3.32186844859451)*x1^5*y1^5 + (4.09247094120152)*x1^5*y1^6 + (-1.08772960672421)*x1^5*y1^7 + (5.02733224655341)*x1^4*y1^1 + (-9.69224046961466)*x1^4*y1^2 + (-14.9010971810094)*x1^4*y1^3 + (23.7274145116731)*x1^4*y1^4 + (-12.0884385008997)*x1^4*y1^5 + (3.2724171777264)*x1^4*y1^6 + (-0.432684729684214)*x1^4*y1^7 + (-7.55320145162013)*x1^3*y1^1 + (-3.31426058299345)*x1^3*y1^2 + (0.246208285395598)*x1^3*y1^3 + (18.6394346305447)*x1^3*y1^4 + (-18.7150447960026)*x1^3*y1^5 + (6.96390379920541)*x1^3*y1^6 + (-0.943830197559171)*x1^3*y1^7 + (-11.617503923793)*x1^2*y1^1 + (9.23371478617744)*x1^2*y1^2 + (-1.4012143507501)*x1^2*y1^3 + (6.45196526586939)*x1^2*y1^4 + (-13.3549214683021)*x1^2*y1^5 + (8.13509500053135)*x1^2*y1^6 + (-1.61487572873515)*x1^2*y1^7 + (-19.6799555257834)*x1^1*y1^1 + (11.080291384742)*x1^1*y1^2 + (-4.07186139946364)*x1^1*y1^3 + (2.38623731064217)*x1^1*y1^4 + (-5.76455751192622)*x1^1*y1^5 + (4.47709584394524)*x1^1*y1^6 + (-1.04093863930973)*x1^1*y1^7);
        d := bubbleDensity(sat)*(1 -(sat.psat - p)/dp) + d1*(sat.psat - p)/dp;
      elseif p >= sat.psat then
        x2 := (p-(3067141.02087822))/(1250016.64160742);
        y2 := (T-(306.333739723678))/(39.7052211222868);
        d2 := (0) + (1.007596524) * (1189.94427795653 + (7.87433412548864)*x2^1 + (-0.393021216688428)*x2^2 + (-0.0297809665090564)*x2^3 + (-152.964391932951)*y2^1 + (-26.5844725397398)*y2^2 + (-13.2573880132147)*y2^3 + (8.42443025706179)*y2^4 + (14.2596863645139)*y2^5 + (-18.3785897660491)*y2^6 + (-24.8669510003648)*y2^7 + (7.78387180871463)*y2^8 + (15.7146697953855)*y2^9 + (0.681093877003925)*y2^10 + (-3.80893784483356)*y2^11 + (-1.02415118562434)*y2^12 + (2.06494548963484)*y2^11*x2^1 + (7.57753444222479)*y2^10*x2^1 + (-1.26044732839976)*y2^10*x2^2 + (0.305045780960498)*y2^9*x2^1 + (-5.16251152860913)*y2^9*x2^2 + (0.227139340077688)*y2^9*x2^3 + (-24.4943337560739)*y2^8*x2^1 + (-2.88562398358126)*y2^8*x2^2 + (1.13671327198115)*y2^8*x2^3 + (-14.5056545529004)*y2^7*x2^1 + (11.723519090061)*y2^7*x2^2 + (1.48106761398927)*y2^7*x2^3 + (28.7134548150431)*y2^6*x2^1 + (12.5950803196686)*y2^6*x2^2 + (-1.02019713556307)*y2^6*x2^3 + (22.307603797593)*y2^5*x2^1 + (-8.24807441103373)*y2^5*x2^2 + (-3.24960897757928)*y2^5*x2^3 + (-10.5027246393796)*y2^4*x2^1 + (-12.0818129588016)*y2^4*x2^2 + (-0.922165432363117)*y2^4*x2^3 + (-6.49123842323816)*y2^3*x2^1 + (0.746728622500784)*y2^3*x2^2 + (1.59789449316334)*y2^3*x2^3 + (5.70882420483716)*y2^2*x2^1 + (2.56319794925055)*y2^2*x2^2 + (0.824892590067656)*y2^2*x2^3 + (7.146645111271)*y2^1*x2^1 + (-0.411530121945932)*y2^1*x2^2 + (-0.0588201589015566)*y2^1*x2^3);
        d := dewDensity(sat)*(1 -(p - sat.psat)/dp) + d2*(p - sat.psat)/dp;
      end if;
    end if;

  annotation(inverse(p=pressure_dT(d=d,T=T,phase=phase)),
          Inline=false,
          LateInline=true);
  end density_pT;
  /*Provide functions to calculate further thermodynamic properties like the
    dynamic viscosity or thermal conductivity. Also add references.
  */
  redeclare function extends dynamicViscosity
    "Calculates dynamic viscosity of refrigerant"

  /*The functional form of the dynamic viscosity is implented as presented in
  Huber et al. (2003), Model for the Viscosity and Thermal Conductivity of 
  Refrigerants, Including a New Correlation for the Viscosity of R134a.
  Ind. Eng. Chem. Res(42)
  Afterwards, the coefficients are adapted to the HelmholtzMedia libary.
*/
  protected
    Real Tred = state.T/299.363
      "Reduced temperature for lower density terms";                           //valid
    Real omega_eta "Reduced effective collision cross section";
    Real eta_zd "Dynamic viscosity for the limit of zero density";
    Real B_eta_zd
      "Second viscosity virial coefficient for the limit of zero density";
    Real B_eta "Second viscosity virial coefficient";
    Real eta_n "Dynamic viscosity for moderate density limits";
    Real tau = state.T/374.21
      "Reduced temperature for higher density terms";                         //valid
    Real delta = state.d/511.9 "Reduced density for higher density terms"; //valid
    Real delta_hd "Reduced close-pacled density";
    Real eta_hd "Dynamic viscosity for the limit of high density";

  algorithm
    // Calculate the dynamic visocity near the limit of zero density
    if abs(Tred)<1E-20 then
      Tred := 1E-20;
    end if;
    omega_eta := exp(0.355404 - 0.464337*Tred + 0.257353E-1*Tred^2);
    eta_zd := 0.1399787595 * sqrt(state.T) / (0.468932^2*omega_eta);

    // Calculate the second viscosity virial coefficient
    B_eta_zd := -0.19572881E+2 + 0.21973999E+3*Tred^(-0.25) -
      0.10153226E+4*Tred^(-0.50) + 0.24710125E+4*Tred^(-0.75) -
      0.33751717E+4*Tred^(-1.00) + 0.24916597E+4*Tred^(-1.25) -
      0.78726086E+3*Tred^(-1.50) + 0.14085455E+2*Tred^(-2.50) -
      0.34664158E+0*Tred^(-5.50);
    B_eta_zd := B_eta_zd*0.6022137*0.468932^3;
    eta_n := eta_zd*B_eta_zd*(state.d/(1000*fluidConstants[1].molarMass));

    // Calculate the dynamic viscosity for limits of higher densities
    delta_hd := 3.163695635587490/(1 - 0.8901733752064137E-1*tau +
      0.1000352946668359*tau^2);
    eta_hd :=   -0.2069007192080741E-1*delta +
      0.3560295489828222E-3*tau^(-6.00)*delta^(2.00) +
      0.2111018162451597E-2*tau^(-2.00)*delta^(2.00) +
      0.1396014148308975E-1*tau^(-0.50)*delta^(2.00) -
      0.4564350196734897E-2*tau^(2.00)*delta^(2.00) -
      0.3515932745836890E-2*delta^(3.00) -
      0.2147633195397038*delta_hd^(-1) + (0.2147633195397038/(delta_hd - delta));
    eta_hd := eta_hd*1e3;

    // Calculate the final dynamic visocity
    eta := (eta_zd + eta_n + eta_hd)*1e-6;

    // eta := (eta_zd * (1 + B_eta*state.d) + eta_hd)*1e-6;
  end dynamicViscosity;

  redeclare function extends thermalConductivity
    "Calculates thermal conductivity of refrigerant"

  /*The functional form of the thermal conductify is implented as presented in
  Perkins et al. (2000), Experimental Thermal Conductivity Values for the IUPAC
  Round-Robin Sample of 1,1,1,2-Tetrafluoroethane (R134a).
  National Institute of Standards and Technology
  Afterwards, the coefficients are adapted to the HelmholtzMedia libary.
  */
  protected
    Real lambda_0 "Thermal conductivity for the limit of zero density";
    Real delta = state.d/515.2499684
      "Reduced density for the residual part";
    Real lambda_r "Thermal conductivity for residual part";
    ThermodynamicState state_0(
      d=state.d,
      T=561.411,
      p=pressure_dT(d=state.d,T=561.411,phase=state.phase),
      h = specificEnthalpy_dT(d=state.d,T=561.411,phase=state.phase),
      phase = state.phase) "Reference state for crossover function";
    Real chi "Dimensionless susceptibility";
    Real xi "Correlation length";
    Real chi_0 "Dimensionless susceptibility at reference state";
    Real cp = specificHeatCapacityCp(state)
      "Specific heat capacity at constant pressure";
    Real cv = specificHeatCapacityCv(state)
      "Specific heat capacity at constant volume";
    Real eta = dynamicViscosity(state) "Dynamic viscosity";
    Real omega "Crossover function";
    Real omega_0 "Crossover function at reference state";
    Real lambda_c
      "Thermal conductivity for the region of the critical point";
  algorithm

    // Calculate the thermal conducitvity for the limit of zero density
    lambda_0 := -0.0105248 + 0.0000800982*state.T;

    // Calculate the thermal conductivity for the residual part
    lambda_r := 1.836526E+0*delta + 5.126143E+0*delta^2 -
      1.436883E+0*delta^3 + 6.261441E-1*delta^4;
    lambda_r := lambda_r*2.055E-3;

    // Calculate the thermal conductivity for the regition of the critical point
    if state.d < 511.899952/100 then
      lambda_c := 0;
    else
      chi := 4059280/511.899952^2*state.d/pressure_derd_T(state);
      chi_0 := 4059280/511.899952^2*state.d/pressure_derd_T(state_0)*561.411/state.T;
      if ((chi - chi_0) < 0) then
        lambda_c := 0;
      else
        xi := 1.94E-10*((chi - chi_0)/0.0496)^(0.63/1.239);
        omega := 2/Modelica.Constants.pi*((cp - cv)/cp*atan((1/5.285356E-10)*xi)
          + cv/cp*(1/5.285356E-10)*xi);
        omega_0 := 2/Modelica.Constants.pi*(1 - exp(-1/(1/((1/5.285356E-10)*xi)
          + (((1/5.285356E-10)*xi*511.899952/state.d)^2)/3)));
        lambda_c := (state.d*cp*1.03*Modelica.Constants.k*state.T)/
          (6*Modelica.Constants.pi*eta*xi)*(omega - omega_0);
        lambda_c := max(0, lambda_c);
      end if;
    end if;

    // Calculate the final thermal conductivity
    lambda := lambda_0 + lambda_r + lambda_c;

  end thermalConductivity;

  redeclare function extends surfaceTension
    "Surface tension in two phase region of refrigerant"

  /*The functional form of the surface tension is implented as presented in
  Mulero and Cachadiña (2012), Recommended Correlations for the Surface Tension 
  of Common Fluids. Journal of Physical and Chemical Reference Data 41,
*/
  algorithm
    sigma := 0.05801*(1-sat.Tsat/374.21)^1.241;
  end surfaceTension;
  annotation (Documentation(revisions="<html>
<ul>
  <li>
  September 06, 2017, by Mirko Engelpracht:<br/>
  First implementation (see <a href=\"https://github.com/RWTH-EBC/AixLib/issues/408\">issue 408</a>).
  </li>
</ul>
</html>", info="<html>
<p>This package provides a refrigerant model for R134a using a hybrid approach developed by Sangi et al.. The hybrid approach is implemented in <a href=\"modelica://AixLib.Media.Refrigerants.Interfaces.PartialHybridTwoPhaseMediumFormula\">AixLib.Media.Refrigerants.Interfaces.PartialHybridTwoPhaseMediumFormula</a> and the refrigerant model is implemented by complete the template <a href=\"modelica://AixLib.Media.Refrigerants.Interfaces.TemplateHybridTwoPhaseMediumFormula\">AixLib.Media.Refrigerants.Interfaces.TemplateHybridTwoPhaseMediumFormula</a>.</p>
<p><b>Assumptions and limitations</b> </p>
<p>The implemented coefficients are fitted to external data by Engelpracht and are valid within the following range:<br></p>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"1\" width=\"30%\"><tr>
<td><p>Parameter</p></td>
<td><p>Minimum Value</p></td>
<td><p>Maximum Value</p></td>
</tr>
<tr>
<td><p>Pressure (p) in bar</p></td>
<td><p>1</p></td>
<td><p>39.5</p></td>
</tr>
<tr>
<td><p>Temperature (T) in K</p></td>
<td><p>233.15</p></td>
<td><p>455.15</p></td>
</tr>
</table>
<p>The reference point is defined as 200 kJ/kg and 1 kJ/kg/K, respectively, for enthalpy and entropy for the saturated liquid at 273.15 K.</p>
<p><b>Validation</b> </p>
<p> The model is validated by comparing results obtained from the example model <a href=\"modelica://AixLib.Media.Refrigerants.Examples.RefrigerantProperties\">AixLib.Media.Refrigerants.Examples.RefrigerantProperties</a> to external data (i.e. NIST RefProp 9.1).</p>
<p><b>References</b></p>
<p>Tillner-Roth, R.; Baehr, H. D. (1994): An International Standard Formulation for the thermodynamic Properties of 1,1,1,2‐Tetrafluoroethane (HFC‐134a) for Temperatures from 170 K to 455 K and Pressures up to 70 MPa. In: <i>Journal of physical and chemical reference data (23)</i>, S. 657–729. DOI: 10.1063/1.555958.</p>
<p>Huber, Marcia L.; Laesecke, Arno; Perkins, Richard A. (2003): Model for the Viscosity and Thermal Conductivity of Refrigerants, Including a New Correlation for the Viscosity of R134a. In: <i>Ind. Eng. Chem. Res. 42 (13)</i>, S. 3163–3178. DOI: 10.1021/ie0300880.</p>
<p>Perkins, R. A.; Laesecke, A.; Howley, J.; Ramires, M. L. V.; Gurova, A. N.; Cusco, L. (2000): Experimental thermal conductivity values for the IUPAC round-robin sample of 1,1,1,2-tetrafluoroethane (R134a). Gaithersburg, MD: <i>National Institute of Standards and Technology.</i></p>
<p>Mulero, A.; Cachadiña, I.; Parra, M. I. (2012): Recommended Correlations for the Surface Tension of Common Fluids. In: <i>Journal of physical and chemical reference data 41 (4)</i>, S. 43105. DOI: 10.1063/1.4768782.</p>
<p>Engelpracht, Mirko (2017): Development of modular and scalable simulation models for heat pumps and chillers considering various refrigerants. <i>Master Thesis</i></p>
</html>"));
end R134a_IIR_P1_395_T233_455_Formula;
