within AixLib.Media.Specialized;

package Water "Specialized implementation of water"

  extends Modelica.Icons.Package;





annotation (preferredView="info", Documentation(info="<html>
<p>
  This package contains a specialized implementation of water. For typical building simulations, the media <a href=\"modelica://AixLib.Media.Water\">AixLib.Media.Water</a> should be used as it leads generally to faster simulation.
</p></html>",revisions="<html>

</html>"),

    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),

        graphics={

        Polygon(

          points={{16,-28},{32,-42},{26,-48},{10,-36},{16,-28}},

          lineColor={95,95,95},

          fillPattern=FillPattern.Sphere,

          fillColor={95,95,95}),

        Polygon(

          points={{10,34},{26,44},{30,36},{14,26},{10,34}},

          lineColor={95,95,95},

          fillPattern=FillPattern.Sphere,

          fillColor={95,95,95}),

        Ellipse(

          extent={{-82,52},{24,-54}},

          lineColor={95,95,95},

          fillPattern=FillPattern.Sphere,

          fillColor={0,0,0}),

        Ellipse(

          extent={{22,82},{80,24}},

          lineColor={0,0,0},

          fillPattern=FillPattern.Sphere,

          fillColor={95,95,95}),

        Ellipse(

          extent={{20,-30},{78,-88}},

          lineColor={0,0,0},

          fillPattern=FillPattern.Sphere,

          fillColor={95,95,95})}));

end Water;

