within AixLib.Obsolete;
package BaseClasses "Package with base classes for IBPSA.Obsolete"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IBPSA.Obsolete\">IBPSA.Obsolete</a>.
</p>
</html>"));
end BaseClasses;
