within AixLib.Obsolete.Year2022;
package Examples
extends Modelica.Icons.Example;
end Examples;
