within AixLib.Obsolete.Year2024.DataBase.HeatPump.Functions;
package IcingFactor "Package with functions to calculate current icing factor on evaporator"
annotation (Documentation(revisions="<html><ul>
  <li>
    <i>November 26, 2018&#160;</i> by Fabian Wüllhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
  </li>
</ul>
</html>", info="<html>
<p>
  This package contains functions for calculation of an icing factor
  used in <a href=
  \"modelica://AixLib.Fluid.HeatPumps.BaseClasses.PerformanceData.IcingBlock\">
  AixLib.Fluid.HeatPumps.BaseClasses.PerformanceData.IcingBlock</a>.
</p>
</html>"));
end IcingFactor;
