within AixLib.Obsolete.Year2024.Systems.HeatPumpSystems;
package Examples "Package with Examples for Heat Pump Systems"

annotation (Icon(graphics={
        Rectangle(
          lineColor={200,200,200},
          fillColor={248,248,248},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-100.0,-100.0},{100.0,100.0}},
          radius=25.0),
        Rectangle(
          lineColor={128,128,128},
          extent={{-100.0,-100.0},{100.0,100.0}},
          radius=25.0),
        Polygon(
          origin={8.0,14.0},
          lineColor={78,138,73},
          fillColor={78,138,73},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{-58.0,46.0},{42.0,-14.0},{-58.0,-74.0},{-58.0,46.0}})}),
    Documentation(revisions="<html><ul>
  <li>
    <i>May 22, 2019</i> by Julian Matthes:<br/>
    Rebuild due to the introducion of the thermal machine partial model
    (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/715\">#715</a>)
  </li>
  <li>
    <i>November 26, 2018&#160;</i> by Fabian Wüllhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
  </li>
</ul>
</html>", info="<html>
<p>
  This package contains examples for a heat pump system.
</p>
</html>"));
end Examples;
