within AixLib.Systems.Benchmark_old;
model BenchmarkBuilding "Benchmark building model"
    package MediumWater = AixLib.Media.Water
    annotation (choicesAllMatching=true);
    package MediumAir = AixLib.Media.AirIncompressible
    annotation (choicesAllMatching=true);
  Fluid.Sources.Boundary_pT          bou(
    redeclare package Medium = MediumWater, nPorts=1)
              annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={206,-60})));
  AixLib.Systems.Benchmark_old.HeatpumpSystem heatpumpSystem(redeclare package
      Medium = MediumWater) annotation (Placement(visible=true, transformation(
          extent={{-44,-82},{66,-36}}, rotation=0)));
  AixLib.Systems.EONERC_MainBuilding_old.SwitchingUnit switchingUnit(redeclare
      package Medium = MediumWater, m_flow_nominal=2) annotation (Placement(
        visible=true, transformation(
        origin={182,-4},
        extent={{20,-24},{-20,24}},
        rotation=0)));
  EONERC_MainBuilding_old.HeatExchangerSystem heatExchangerSystem(redeclare
      package Medium = MediumWater, m_flow_nominal=2)
    annotation (Placement(transformation(extent={{-130,-40},{-60,8}})));
  Fluid.Sources.Boundary_pT          boundary1(
    redeclare package Medium = MediumWater,
    T=343.15,
    nPorts=1) annotation (Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=180,
        origin={-204,-66})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature
    prescribedTemperature
    annotation (Placement(transformation(extent={{-20,-120},{0,-100}})));
  HighTemperatureSystem highTemperatureSystem(
    redeclare package Medium = MediumWater,
    m_flow_nominal=10,
    T_start=323.15)
    annotation (Placement(transformation(extent={{-188,-80},{-144,-34}})));
  Tabs2 tabs4_1(
    redeclare package Medium = MediumWater,
    area=30*20,
    thickness=0.3,
    alpha=15)
    annotation (Placement(transformation(extent={{158,120},{198,160}})));
  Tabs2 tabs4_3(
    redeclare package Medium = MediumWater,
    area=30*30,
    thickness=0.3,
    alpha=15)
    annotation (Placement(transformation(extent={{240,120},{280,160}})));
  Tabs2 tabs4_4(
    redeclare package Medium = MediumWater,
    area=10*5,
    thickness=0.3,
    alpha=15)
    annotation (Placement(transformation(extent={{344,120},{384,160}})));
  Tabs2 tabs4_5(
    redeclare package Medium = MediumWater,
    area=20*5,
    thickness=0.3,
    alpha=15)
    annotation (Placement(transformation(extent={{440,120},{480,160}})));
  Tabs2 tabs4_2(
    redeclare package Medium = MediumWater,
    area=30*45,
    thickness=0.3,
    alpha=15)
    annotation (Placement(transformation(extent={{540,120},{580,160}})));
  ThermalZones.ReducedOrder.ThermalZone.ThermalZone thermalZone1(
    redeclare package Medium = MediumAir,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    zoneParam=BaseClasses.BenchmarkCanteen(),
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=293.15,
    recOrSep=false,
    Heater_on=false,
    Cooler_on=false,
    nPorts=2) "Thermal zone"
    annotation (Placement(transformation(extent={{122,340},{154,368}})));
  BoundaryConditions.WeatherData.ReaderTMY3        weaDat(
    calTSky=AixLib.BoundaryConditions.Types.SkyTemperatureCalculation.HorizontalRadiation,
    computeWetBulbTemperature=false,
    filNam=ModelicaServices.ExternalReferences.loadResource(
        "modelica://AixLib/Resources/weatherdata/Weatherdata_benchmark_new.mos"))
    "Weather data reader"
    annotation (Placement(transformation(extent={{40,368},{60,388}})));

  Modelica.Blocks.Sources.CombiTimeTable internalGains(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    tableName="UserProfiles",
    fileName=Modelica.Utilities.Files.loadResource(
        "modelica://AixLib/Resources/LowOrder_ExampleData/UserProfiles_18599_SIA_Besprechung_Sitzung_Seminar.txt"),
    columns={2,3,4},
    tableOnFile=false,
    table=[0,0,0.1,0,0; 3540,0,0.1,0,0; 3600,0,0.1,0,0; 7140,0,0.1,0,0; 7200,0,
        0.1,0,0; 10740,0,0.1,0,0; 10800,0,0.1,0,0; 14340,0,0.1,0,0; 14400,0,0.1,
        0,0; 17940,0,0.1,0,0; 18000,0,0.1,0,0; 21540,0,0.1,0,0; 21600,0,0.1,0,0;
        25140,0,0.1,0,0; 25200,0,0.1,0,0; 28740,0,0.1,0,0; 28800,0,0.1,0,0;
        32340,0,0.1,0,0; 32400,0.6,0.6,1,1; 35940,0.6,0.6,1,1; 36000,1,1,1,1;
        39540,1,1,1,1; 39600,0.4,0.4,1,1; 43140,0.4,0.4,1,1; 43200,0,0.1,0,0;
        46740,0,0.1,0,0; 46800,0,0.1,0,0; 50340,0,0.1,0,0; 50400,0.6,0.6,1,1;
        53940,0.6,0.6,1,1; 54000,1,1,1,1; 57540,1,1,1,1; 57600,0.4,0.4,1,1;
        61140,0.4,0.4,1,1; 61200,0,0.1,0,0; 64740,0,0.1,0,0; 64800,0,0.1,0,0;
        68340,0,0.1,0,0; 68400,0,0.1,0,0; 71940,0,0.1,0,0; 72000,0,0.1,0,0;
        75540,0,0.1,0,0; 75600,0,0.1,0,0; 79140,0,0.1,0,0; 79200,0,0.1,0,0;
        82740,0,0.1,0,0; 82800,0,0.1,0,0; 86340,0,0.1,0,0; 86400,0,0.1,0,0;
        89940,0,0.1,0,0; 90000,0,0.1,0,0; 93540,0,0.1,0,0; 93600,0,0.1,0,0;
        97140,0,0.1,0,0; 97200,0,0.1,0,0; 100740,0,0.1,0,0; 100800,0,0.1,0,0;
        104340,0,0.1,0,0; 104400,0,0.1,0,0; 107940,0,0.1,0,0; 108000,0,0.1,0,0;
        111540,0,0.1,0,0; 111600,0,0.1,0,0; 115140,0,0.1,0,0; 115200,0,0.1,0,0;
        118740,0,0.1,0,0; 118800,0.6,0.6,1,1; 122340,0.6,0.6,1,1; 122400,1,1,1,
        1; 125940,1,1,1,1; 126000,0.4,0.4,1,1; 129540,0.4,0.4,1,1; 129600,0,0.1,
        0,0; 133140,0,0.1,0,0; 133200,0,0.1,0,0; 136740,0,0.1,0,0; 136800,0.6,
        0.6,1,1; 140340,0.6,0.6,1,1; 140400,1,1,1,1; 143940,1,1,1,1; 144000,0.4,
        0.4,1,1; 147540,0.4,0.4,1,1; 147600,0,0.1,0,0; 151140,0,0.1,0,0; 151200,
        0,0.1,0,0; 154740,0,0.1,0,0; 154800,0,0.1,0,0; 158340,0,0.1,0,0; 158400,
        0,0.1,0,0; 161940,0,0.1,0,0; 162000,0,0.1,0,0; 165540,0,0.1,0,0; 165600,
        0,0.1,0,0; 169140,0,0.1,0,0; 169200,0,0.1,0,0; 172740,0,0.1,0,0; 172800,
        0,0.1,0,0; 176340,0,0.1,0,0; 176400,0,0.1,0,0; 179940,0,0.1,0,0; 180000,
        0,0.1,0,0; 183540,0,0.1,0,0; 183600,0,0.1,0,0; 187140,0,0.1,0,0; 187200,
        0,0.1,0,0; 190740,0,0.1,0,0; 190800,0,0.1,0,0; 194340,0,0.1,0,0; 194400,
        0,0.1,0,0; 197940,0,0.1,0,0; 198000,0,0.1,0,0; 201540,0,0.1,0,0; 201600,
        0,0.1,0,0; 205140,0,0.1,0,0; 205200,0.6,0.6,1,1; 208740,0.6,0.6,1,1;
        208800,1,1,1,1; 212340,1,1,1,1; 212400,0.4,0.4,1,1; 215940,0.4,0.4,1,1;
        216000,0,0.1,0,0; 219540,0,0.1,0,0; 219600,0,0.1,0,0; 223140,0,0.1,0,0;
        223200,0.6,0.6,1,1; 226740,0.6,0.6,1,1; 226800,1,1,1,1; 230340,1,1,1,1;
        230400,0.4,0.4,1,1; 233940,0.4,0.4,1,1; 234000,0,0.1,0,0; 237540,0,0.1,
        0,0; 237600,0,0.1,0,0; 241140,0,0.1,0,0; 241200,0,0.1,0,0; 244740,0,0.1,
        0,0; 244800,0,0.1,0,0; 248340,0,0.1,0,0; 248400,0,0.1,0,0; 251940,0,0.1,
        0,0; 252000,0,0.1,0,0; 255540,0,0.1,0,0; 255600,0,0.1,0,0; 259140,0,0.1,
        0,0; 259200,0,0.1,0,0; 262740,0,0.1,0,0; 262800,0,0.1,0,0; 266340,0,0.1,
        0,0; 266400,0,0.1,0,0; 269940,0,0.1,0,0; 270000,0,0.1,0,0; 273540,0,0.1,
        0,0; 273600,0,0.1,0,0; 277140,0,0.1,0,0; 277200,0,0.1,0,0; 280740,0,0.1,
        0,0; 280800,0,0.1,0,0; 284340,0,0.1,0,0; 284400,0,0.1,0,0; 287940,0,0.1,
        0,0; 288000,0,0.1,0,0; 291540,0,0.1,0,0; 291600,0.6,0.6,1,1; 295140,0.6,
        0.6,1,1; 295200,1,1,1,1; 298740,1,1,1,1; 298800,0.4,0.4,1,1; 302340,0.4,
        0.4,1,1; 302400,0,0.1,0,0; 305940,0,0.1,0,0; 306000,0,0.1,0,0; 309540,0,
        0.1,0,0; 309600,0.6,0.6,1,1; 313140,0.6,0.6,1,1; 313200,1,1,1,1; 316740,
        1,1,1,1; 316800,0.4,0.4,1,1; 320340,0.4,0.4,1,1; 320400,0,0.1,0,0;
        323940,0,0.1,0,0; 324000,0,0.1,0,0; 327540,0,0.1,0,0; 327600,0,0.1,0,0;
        331140,0,0.1,0,0; 331200,0,0.1,0,0; 334740,0,0.1,0,0; 334800,0,0.1,0,0;
        338340,0,0.1,0,0; 338400,0,0.1,0,0; 341940,0,0.1,0,0; 342000,0,0.1,0,0;
        345540,0,0.1,0,0; 345600,0,0.1,0,0; 349140,0,0.1,0,0; 349200,0,0.1,0,0;
        352740,0,0.1,0,0; 352800,0,0.1,0,0; 356340,0,0.1,0,0; 356400,0,0.1,0,0;
        359940,0,0.1,0,0; 360000,0,0.1,0,0; 363540,0,0.1,0,0; 363600,0,0.1,0,0;
        367140,0,0.1,0,0; 367200,0,0.1,0,0; 370740,0,0.1,0,0; 370800,0,0.1,0,0;
        374340,0,0.1,0,0; 374400,0,0.1,0,0; 377940,0,0.1,0,0; 378000,0.6,0.6,1,
        1; 381540,0.6,0.6,1,1; 381600,1,1,1,1; 385140,1,1,1,1; 385200,0.4,0.4,1,
        1; 388740,0.4,0.4,1,1; 388800,0,0.1,0,0; 392340,0,0.1,0,0; 392400,0,0.1,
        0,0; 395940,0,0.1,0,0; 396000,0.6,0.6,1,1; 399540,0.6,0.6,1,1; 399600,1,
        1,1,1; 403140,1,1,1,1; 403200,0.4,0.4,1,1; 406740,0.4,0.4,1,1; 406800,0,
        0.1,0,0; 410340,0,0.1,0,0; 410400,0,0.1,0,0; 413940,0,0.1,0,0; 414000,0,
        0.1,0,0; 417540,0,0.1,0,0; 417600,0,0.1,0,0; 421140,0,0.1,0,0; 421200,0,
        0.1,0,0; 424740,0,0.1,0,0; 424800,0,0.1,0,0; 428340,0,0.1,0,0; 428400,0,
        0.1,0,0; 431940,0,0.1,0,0; 432000,0,0,0,0; 435540,0,0,0,0; 435600,0,0,0,
        0; 439140,0,0,0,0; 439200,0,0,0,0; 442740,0,0,0,0; 442800,0,0,0,0;
        446340,0,0,0,0; 446400,0,0,0,0; 449940,0,0,0,0; 450000,0,0,0,0; 453540,
        0,0,0,0; 453600,0,0,0,0; 457140,0,0,0,0; 457200,0,0,0,0; 460740,0,0,0,0;
        460800,0,0,0,0; 464340,0,0,0,0; 464400,0,0,0,0; 467940,0,0,0,0; 468000,
        0,0,0,0; 471540,0,0,0,0; 471600,0,0,0,0; 475140,0,0,0,0; 475200,0,0,0,0;
        478740,0,0,0,0; 478800,0,0,0,0; 482340,0,0,0,0; 482400,0,0,0,0; 485940,
        0,0,0,0; 486000,0,0,0,0; 489540,0,0,0,0; 489600,0,0,0,0; 493140,0,0,0,0;
        493200,0,0,0,0; 496740,0,0,0,0; 496800,0,0,0,0; 500340,0,0,0,0; 500400,
        0,0,0,0; 503940,0,0,0,0; 504000,0,0,0,0; 507540,0,0,0,0; 507600,0,0,0,0;
        511140,0,0,0,0; 511200,0,0,0,0; 514740,0,0,0,0; 514800,0,0,0,0; 518340,
        0,0,0,0; 518400,0,0,0,0; 521940,0,0,0,0; 522000,0,0,0,0; 525540,0,0,0,0;
        525600,0,0,0,0; 529140,0,0,0,0; 529200,0,0,0,0; 532740,0,0,0,0; 532800,
        0,0,0,0; 536340,0,0,0,0; 536400,0,0,0,0; 539940,0,0,0,0; 540000,0,0,0,0;
        543540,0,0,0,0; 543600,0,0,0,0; 547140,0,0,0,0; 547200,0,0,0,0; 550740,
        0,0,0,0; 550800,0,0,0,0; 554340,0,0,0,0; 554400,0,0,0,0; 557940,0,0,0,0;
        558000,0,0,0,0; 561540,0,0,0,0; 561600,0,0,0,0; 565140,0,0,0,0; 565200,
        0,0,0,0; 568740,0,0,0,0; 568800,0,0,0,0; 572340,0,0,0,0; 572400,0,0,0,0;
        575940,0,0,0,0; 576000,0,0,0,0; 579540,0,0,0,0; 579600,0,0,0,0; 583140,
        0,0,0,0; 583200,0,0,0,0; 586740,0,0,0,0; 586800,0,0,0,0; 590340,0,0,0,0;
        590400,0,0,0,0; 593940,0,0,0,0; 594000,0,0,0,0; 597540,0,0,0,0; 597600,
        0,0,0,0; 601140,0,0,0,0; 601200,0,0,0,0; 604740,0,0,0,0])
    "Table with profiles for internal gains"
    annotation(Placement(transformation(extent={{88,321},{102,335}})));

  BoundaryConditions.WeatherData.Bus        weaBus
    "Weather data bus"
    annotation (Placement(transformation(extent={{54,328},{88,360}}),
    iconTransformation(extent={{-150,388},{-130,408}})));
  ThermalZones.ReducedOrder.ThermalZone.ThermalZone        thermalZone2(
    redeclare package Medium = MediumAir,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    zoneParam=BaseClasses.BenchmarkWorkshop(),
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=293.15,
    recOrSep=false,
    Heater_on=false,
    Cooler_on=false,
    nPorts=2)
    "Thermal zone"
    annotation (Placement(transformation(extent={{240,340},{272,366}})));
  ThermalZones.ReducedOrder.ThermalZone.ThermalZone        thermalZone3(
    redeclare package Medium = MediumAir,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    zoneParam=BaseClasses.BenchmarkConferenceRoom(),
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=293.15,
    recOrSep=false,
    Heater_on=false,
    Cooler_on=false,
    nPorts=2)
    "Thermal zone"
    annotation (Placement(transformation(extent={{346,338},{374,364}})));
  ThermalZones.ReducedOrder.ThermalZone.ThermalZone        thermalZone4(
    redeclare package Medium = MediumAir,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    zoneParam=BaseClasses.BenchmarkSharedOffice(),
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=293.15,
    recOrSep=false,
    Heater_on=false,
    Cooler_on=false,
    nPorts=2)
    "Thermal zone"
    annotation (Placement(transformation(extent={{444,338},{470,366}})));
  ThermalZones.ReducedOrder.ThermalZone.ThermalZone        thermalZone5(
    redeclare package Medium = MediumAir,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    zoneParam=BaseClasses.BenchmarkOpenPlanOffice(),
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=293.15,
    recOrSep=false,
    Heater_on=false,
    Cooler_on=false,
    nPorts=2)
    "Thermal zone"
    annotation (Placement(transformation(extent={{538,340},{568,370}})));
  ModularAHU_old.GenericAHU genericAHU(
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumWater,
    T_amb=293.15,
    m1_flow_nominal=15000/3600*1.2,
    m2_flow_nominal=0.5,
    T_start=293.15,
    usePreheater=true,
    useHumidifierRet=false,
    useHumidifier=true,
    perheater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=1,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to8 per))), dynamicHX(
        dp1_nominal=50,
        dp2_nominal=1000,
        tau1=5,
        tau2=15,
        dT_nom=30,
        Q_nom=60000)),
    cooler(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=1,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos50slash1to12 per))),
        dynamicHX(
        dp1_nominal=100,
        dp2_nominal=1000,
        tau1=5,
        tau2=10,
        dT_nom=15,
        Q_nom=150000)),
    heater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=1,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to8 per))), dynamicHX(
        dp1_nominal=100,
        dp2_nominal=5000,
        tau1=5,
        tau2=15,
        dT_nom=20,
        Q_nom=60000)),
    dynamicHX(
      dp1_nominal=150,
      dp2_nominal=150,
      dT_nom=2,
      Q_nom=50000),
    humidifier(
      dp_nominal=20,
      mWat_flow_nominal=1,
      TLiqWat_in=288.15),
    humidifierRet(
      dp_nominal=20,
      mWat_flow_nominal=0.5,
      TLiqWat_in=288.15))
    annotation (Placement(transformation(extent={{-120,220},{0,286}})));
  Fluid.Sources.Boundary_pT boundaryOutsideAir(
    use_X_in=true,
    use_Xi_in=false,
    use_T_in=true,
    nPorts=1,
    redeclare package Medium = Media.Air,
    T=283.15) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={-140,250})));
  Fluid.Sources.Boundary_pT boundaryExhaustAir(nPorts=1, redeclare package
      Medium = Media.Air) annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={-140,274})));
  ModularAHU_old.VentilationUnit ventilationUnit1(
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumWater,
    T_amb=293.15,
    m1_flow_nominal=1,
    m2_flow_nominal=1,
    cooler(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=10000)),
    heater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=2000)))
    annotation (Placement(transformation(extent={{32,236},{70,276}})));
  ModularAHU_old.VentilationUnit ventilationUnit2(
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumWater,
    T_amb=293.15,
    m1_flow_nominal=1,
    m2_flow_nominal=1,
    cooler(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=10000)),
    heater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=2000)))
    annotation (Placement(transformation(extent={{202,236},{240,276}})));
  ModularAHU_old.VentilationUnit ventilationUnit3(
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumWater,
    T_amb=293.15,
    m1_flow_nominal=1,
    m2_flow_nominal=1,
    cooler(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=10000)),
    heater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=2000)))
    annotation (Placement(transformation(extent={{300,236},{338,276}})));
  ModularAHU_old.VentilationUnit ventilationUnit4(
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumWater,
    T_amb=293.15,
    m1_flow_nominal=1,
    m2_flow_nominal=1,
    cooler(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=10000)),
    heater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=2000)))
    annotation (Placement(transformation(extent={{400,236},{438,276}})));
  ModularAHU_old.VentilationUnit ventilationUnit5(
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumWater,
    T_amb=293.15,
    m1_flow_nominal=1,
    m2_flow_nominal=1,
    cooler(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=10000)),
    heater(redeclare HydraulicModules_old.Admix hydraulicModule(
        dIns=0.01,
        kIns=0.028,
        d=0.032,
        length=0.5,
        Kv=6.3,
        redeclare
          HydraulicModules_old.BaseClasses.PumpInterface_SpeedControlledNrpm
          PumpInterface(pump(redeclare
              Fluid.Movers.Data.Pumps.Wilo.Stratos25slash1to4 per))), dynamicHX(
        dp1_nominal=10,
        dp2_nominal=1000,
        dT_nom=10,
        Q_nom=2000)))
    annotation (Placement(transformation(extent={{510,242},{548,282}})));
  AixLib.Systems.EONERC_MainBuilding_old.GeothermalFieldSimple
    geothermalFieldSimple(
    redeclare package Medium = MediumWater,
    m_flow_nominal=2,
    T_amb=293.15) annotation (Placement(visible=true, transformation(extent={{
            132,-132},{108,-100}}, rotation=0)));
  BaseClasses.MainBus mainBus annotation (Placement(transformation(extent={{152,
            394},{198,452}}), iconTransformation(extent={{110,388},{170,444}})));
  Utilities.Psychrometrics.X_pTphi x_pTphi
    annotation (Placement(transformation(extent={{-182,260},{-162,280}})));
  Fluid.MixingVolumes.MixingVolume vol(
    redeclare package Medium = MediumWater,
    m_flow_nominal=1,
    V=0.01,
    nPorts=12)
    annotation (Placement(transformation(extent={{114,76},{134,96}})));
  Fluid.MixingVolumes.MixingVolume vol1(
    redeclare package Medium = MediumWater,
    m_flow_nominal=1,
    V=0.01,
    nPorts=12)
    annotation (Placement(transformation(extent={{130,100},{150,120}})));
equation
  connect(switchingUnit.port_a2, heatpumpSystem.port_b1) annotation (
    Line(points = {{162, -12}, {147.5, -12}, {147.5, -18}, {147, -18}, {147, -22}, {86, -22}, {86, -68}, {132, -68}}, color = {0, 127, 255}));
  connect(switchingUnit.port_b2, vol1.ports[1]) annotation (
    Line(points = {{202, -12}, {136.333, -12}, {136.333, 100}}, color = {0, 127, 255}));
  connect(switchingUnit.port_a1, vol.ports[1]) annotation (
    Line(points = {{202, 12}, {202, 76}, {120.333, 76}}, color = {0, 127, 255}));
  connect(bou.ports[1], switchingUnit.port_b2) annotation (
    Line(points = {{196, -60}, {160, -60}, {160, -12}, {202, -12}}, color = {0, 127, 255}));
  connect(switchingUnit.sWUBus, mainBus.swuBus) annotation (
    Line(points = {{182, 16}, {182, -4}, {120, -4}, {120, 22}, {-218, 22}, {-218, 423.145}, {175.115, 423.145}}, color = {255, 204, 51}, thickness = 0.5));
  connect(geothermalFieldSimple.port_a, switchingUnit.port_b3) annotation (
    Line(points = {{130, -100}, {130, -105}, {190, -105}, {190, -108}, {230, -108}, {230, -32}, {190, -32}}, color = {0, 127, 255}));
  connect(geothermalFieldSimple.port_b, switchingUnit.port_a3) annotation (
    Line(points = {{110, -100}, {142, -100}, {142, -98}, {174, -98}, {174, -32}}, color = {0, 127, 255}));
  connect(heatpumpSystem.port_a1, switchingUnit.port_b1) annotation (
    Line(points = {{132, -59}, {78, -59}, {78, 12}, {162, 12}}, color = {0, 127, 255}));
  connect(geothermalFieldSimple.twoCircuitBus, mainBus.gtfBus) annotation (
    Line(points = {{132, -110}, {160, -110}, {160, -138}, {-218, -138}, {-218, 423.145}, {175.115, 423.145}}, color = {255, 204, 51}, thickness = 0.5));
  connect(heatpumpSystem.heatPumpSystemBus, mainBus.hpSystemBus) annotation (
    Line(points = {{11, -45}, {16, -45}, {16, 22}, {-218, 22}, {-218, 423.145}, {175.115, 423.145}}, color = {255, 204, 51}, thickness = 0.5));
  connect(heatExchangerSystem.port_b3, heatpumpSystem.port_a2) annotation (
    Line(points = {{-65, -39.52}, {-65, -68}, {-110, -68}}, color = {244, 125, 35}));
  connect(heatpumpSystem.port_b2, heatExchangerSystem.port_a2) annotation (
    Line(points = {{-110, -59}, {-75, -59}, {-75, -40}}, color = {244, 125, 35}));
  connect(prescribedTemperature.port, heatpumpSystem.T_outside) annotation (
    Line(points = {{0, -110}, {6.5, -110}, {6.5, -84}, {11, -84}}, color = {191, 0, 0}));
  connect(highTemperatureSystem.port_b, heatExchangerSystem.port_a1)
    annotation (Line(points={{-144,-66.2},{-142,-66.2},{-142,-66},{-138,-66},{
          -138,-20.8},{-130,-20.8}}, color={238,46,47}));
  connect(highTemperatureSystem.port_a, heatExchangerSystem.port_b1)
    annotation (Line(points={{-188,-66.2},{-188,-66},{-194,-66},{-194,-11.2},{
          -130,-11.2}}, color={238,46,47}));
  connect(boundary1.ports[1], highTemperatureSystem.port_a) annotation (Line(
        points={{-196,-66},{-196,-66.2},{-188,-66.2}},            color={0,127,
          255}));
  connect(heatExchangerSystem.port_a3, tabs4_2.port_b1) annotation (Line(points={{-65,8},
          {-64,8},{-64,40},{576,40},{576,120.364}},         color={244,125,35}));
  connect(heatExchangerSystem.port_b2, tabs4_2.port_a1) annotation (Line(points=
         {{-75,8},{-75,60},{544,60},{544,120}}, color={244,125,35}));
  connect(tabs4_1.port_a1, tabs4_2.port_a1) annotation (Line(points={{162,120},
          {162,60},{544,60},{544,120}}, color={244,125,35}));
  connect(tabs4_3.port_a1, tabs4_2.port_a1) annotation (Line(points={{244,120},
          {244,60},{544,60},{544,120}}, color={244,125,35}));
  connect(tabs4_4.port_a1, tabs4_2.port_a1) annotation (Line(points={{348,120},
          {348,60},{544,60},{544,120}}, color={244,125,35}));
  connect(tabs4_5.port_a1, tabs4_2.port_a1) annotation (Line(points={{444,120},
          {444,60},{544,60},{544,120}}, color={244,125,35}));
  connect(tabs4_1.port_b1, tabs4_2.port_b1) annotation (Line(points={{194,
          120.364},{194,40},{576,40},{576,120.364}}, color={244,125,35}));
  connect(tabs4_3.port_b1, tabs4_2.port_b1) annotation (Line(points={{276,
          120.364},{276,40},{576,40},{576,120.364}}, color={244,125,35}));
  connect(tabs4_4.port_b1, tabs4_2.port_b1) annotation (Line(points={{380,
          120.364},{370,120.364},{370,40},{576,40},{576,120.364}}, color={244,
          125,35}));
  connect(tabs4_5.port_b1, tabs4_2.port_b1) annotation (Line(points={{476,
          120.364},{476,40},{576,40},{576,120.364}}, color={244,125,35}));
  connect(weaDat.weaBus, thermalZone1.weaBus) annotation (Line(
      points={{60,378},{98,378},{98,354},{122,354}},
      color={255,204,51},
      thickness=0.5));
  connect(weaDat.weaBus,weaBus)  annotation (Line(
      points={{60,378},{71,378},{71,344}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(internalGains.y, thermalZone1.intGains) annotation (Line(points={{102.7,
          328},{150.8,328},{150.8,342.24}}, color={0,0,127}));
  connect(tabs4_1.heatPort, thermalZone1.intGainsConv) annotation (Line(points={{178,
          161.818},{162,161.818},{162,347},{154,347}},       color={191,0,0}));
  connect(weaDat.weaBus,thermalZone2. weaBus) annotation (Line(
      points={{60,378},{216,378},{216,353},{240,353}},
      color={255,204,51},
      thickness=0.5));
  connect(internalGains.y,thermalZone2. intGains) annotation (Line(points={{102.7,
          328},{268.8,328},{268.8,342.08}},  color={0,0,127}));
  connect(weaDat.weaBus,thermalZone3. weaBus) annotation (Line(
      points={{60,378},{322,378},{322,351},{346,351}},
      color={255,204,51},
      thickness=0.5));
  connect(internalGains.y,thermalZone3. intGains) annotation (Line(points={{102.7,
          328},{371.2,328},{371.2,340.08}},  color={0,0,127}));
  connect(weaDat.weaBus,thermalZone4. weaBus) annotation (Line(
      points={{60,378},{420,378},{420,352},{444,352}},
      color={255,204,51},
      thickness=0.5));
  connect(internalGains.y,thermalZone4. intGains) annotation (Line(points={{102.7,
          328},{467.4,328},{467.4,340.24}},  color={0,0,127}));
  connect(weaDat.weaBus,thermalZone5. weaBus) annotation (Line(
      points={{60,378},{514,378},{514,355},{538,355}},
      color={255,204,51},
      thickness=0.5));
  connect(internalGains.y,thermalZone5. intGains) annotation (Line(points={{102.7,
          328},{565,328},{565,342.4}},       color={0,0,127}));
  connect(thermalZone2.intGainsConv, tabs4_3.heatPort) annotation (Line(points={{272,
          346.5},{270,346.5},{270,161.818},{260,161.818}},       color={191,0,0}));
  connect(thermalZone3.intGainsConv, tabs4_4.heatPort) annotation (Line(points={{374,
          344.5},{378,344.5},{378,326},{364,326},{364,161.818}},       color={
          191,0,0}));
  connect(thermalZone4.intGainsConv, tabs4_5.heatPort) annotation (Line(points={{470,345},
          {468,345},{468,342},{472,342},{472,161.818},{460,161.818}},
        color={191,0,0}));
  connect(thermalZone5.intGainsConv, tabs4_2.heatPort) annotation (Line(points={{568,
          347.5},{570,347.5},{570,161.818},{560,161.818}},       color={191,0,0}));
  connect(boundaryOutsideAir.ports[1],genericAHU. port_a1)
    annotation (Line(points={{-130,250},{-120,250}},
                                                 color={0,127,255}));
  connect(boundaryExhaustAir.ports[1],genericAHU. port_b2)
    annotation (Line(points={{-130,274},{-120,274}},
                                                 color={0,127,255}));
  connect(highTemperatureSystem.port_b, genericAHU.port_a5) annotation (Line(
        points={{-144,-66.2},{-140,-66.2},{-140,130},{-38.1818,130},{-38.1818,
          220}}, color={238,46,47}));
  connect(highTemperatureSystem.port_a, genericAHU.port_b5) annotation (Line(
        points={{-188,-66.2},{-192,-66.2},{-192,140},{-27.8182,140},{-27.8182,
          220}}, color={238,46,47}));
  connect(genericAHU.port_a3, genericAHU.port_a5) annotation (Line(points={{
          -103.636,220},{-103.636,130},{-38.1818,130},{-38.1818,220}}, color={238,46,
          47}));
  connect(genericAHU.port_b3, genericAHU.port_b5) annotation (Line(points={{
          -92.7273,220},{-92.7273,140},{-27.8182,140},{-27.8182,220}},
                 color={238,46,47}));
  connect(boundaryOutsideAir.T_in, weaBus.TDryBul) annotation (Line(points={{-152,
          246},{-218,246},{-218,344},{71,344}},      color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(genericAHU.port_a2, ventilationUnit1.port_b2) annotation (Line(points=
         {{0.545455,274},{14,274},{14,268},{32.38,268}}, color={0,127,255}));
  connect(genericAHU.port_b1, ventilationUnit1.port_a1) annotation (Line(points=
         {{0.545455,250},{32,250},{32,256}}, color={0,127,255}));
  connect(ventilationUnit1.port_a4, genericAHU.port_a5) annotation (Line(points={{54.8,
          236},{52,236},{52,174},{-38.1818,174},{-38.1818,220}},       color={238,
          46,47}));
  connect(ventilationUnit1.port_b4, genericAHU.port_b5) annotation (Line(points={{62.02,
          236},{60,236},{60,184},{-27.8182,184},{-27.8182,220}},        color={238,
          46,47}));
  connect(genericAHU.port_a2,ventilationUnit2. port_b2) annotation (Line(points=
         {{0.545455,274},{102,274},{102,268},{202.38,268}}, color={0,127,255}));
  connect(genericAHU.port_b1,ventilationUnit2. port_a1) annotation (Line(points=
         {{0.545455,250},{202,250},{202,256}}, color={0,127,255}));
  connect(ventilationUnit2.port_a4, genericAHU.port_a5) annotation (Line(points={{224.8,
          236},{224,236},{224,174},{-38.1818,174},{-38.1818,220}},        color={238,46,
          47}));
  connect(ventilationUnit2.port_b4, genericAHU.port_b5) annotation (Line(points={{232.02,
          236},{232,236},{232,184},{-27.8182,184},{-27.8182,220}},
        color={238,46,47}));
  connect(genericAHU.port_a2,ventilationUnit3. port_b2) annotation (Line(points=
         {{0.545455,274},{150,274},{150,268},{300.38,268}}, color={0,127,255}));
  connect(genericAHU.port_b1,ventilationUnit3. port_a1) annotation (Line(points=
         {{0.545455,250},{300,250},{300,256}}, color={0,127,255}));
  connect(ventilationUnit3.port_a4, genericAHU.port_a5) annotation (Line(points={{322.8,
          236},{322,236},{322,174},{-38.1818,174},{-38.1818,220}},        color={238,46,
          47}));
  connect(ventilationUnit3.port_b4, genericAHU.port_b5) annotation (Line(points={{330.02,
          236},{330,236},{330,184},{-27.8182,184},{-27.8182,220}},
        color={238,46,47}));
  connect(genericAHU.port_a2,ventilationUnit4. port_b2) annotation (Line(points=
         {{0.545455,274},{202,274},{202,268},{400.38,268}}, color={0,127,255}));
  connect(genericAHU.port_b1,ventilationUnit4. port_a1) annotation (Line(points=
         {{0.545455,250},{400,250},{400,256}}, color={0,127,255}));
  connect(ventilationUnit4.port_a4, genericAHU.port_a5) annotation (Line(points={{422.8,
          236},{424,236},{424,174},{-38.1818,174},{-38.1818,220}},        color={238,46,
          47}));
  connect(ventilationUnit4.port_b4, genericAHU.port_b5) annotation (Line(points={{430.02,
          236},{432,236},{432,184},{-27.8182,184},{-27.8182,220}},
        color={238,46,47}));
  connect(genericAHU.port_a2,ventilationUnit5. port_b2)
    annotation (Line(points={{0.545455,274},{510.38,274}}, color={0,127,255}));
  connect(genericAHU.port_b1,ventilationUnit5. port_a1) annotation (Line(points=
         {{0.545455,250},{510,250},{510,262}}, color={0,127,255}));
  connect(ventilationUnit5.port_a4, genericAHU.port_a5) annotation (Line(points={{532.8,
          242},{532,242},{532,174},{-38.1818,174},{-38.1818,220}},        color={238,46,
          47}));
  connect(ventilationUnit5.port_b4, genericAHU.port_b5) annotation (Line(points={{540.02,
          242},{540,242},{540,184},{-27.8182,184},{-27.8182,220}},
        color={238,46,47}));
  connect(ventilationUnit1.port_b1, thermalZone1.ports[1]) annotation (Line(
        points={{70.38,256},{134.24,256},{134.24,343.92}}, color={0,127,255}));
  connect(ventilationUnit1.port_a2, thermalZone1.ports[2]) annotation (Line(
        points={{70,268},{92,268},{92,266},{141.76,266},{141.76,343.92}}, color=
         {0,127,255}));
  connect(ventilationUnit2.port_b1,thermalZone2. ports[1]) annotation (Line(
        points={{240.38,256},{252.24,256},{252.24,343.64}}, color={0,127,255}));
  connect(ventilationUnit2.port_a2,thermalZone2. ports[2]) annotation (Line(
        points={{240,268},{259.76,268},{259.76,343.64}}, color={0,127,255}));
  connect(ventilationUnit3.port_b1,thermalZone3. ports[1]) annotation (Line(
        points={{338.38,256},{356.71,256},{356.71,341.64}}, color={0,127,255}));
  connect(ventilationUnit3.port_a2,thermalZone3. ports[2]) annotation (Line(
        points={{338,268},{363.29,268},{363.29,341.64}}, color={0,127,255}));
  connect(ventilationUnit4.port_b1,thermalZone4. ports[1]) annotation (Line(
        points={{438.38,256},{453.945,256},{453.945,341.92}}, color={0,127,255}));
  connect(ventilationUnit4.port_a2,thermalZone4. ports[2]) annotation (Line(
        points={{438,268},{460.055,268},{460.055,341.92}}, color={0,127,255}));
  connect(ventilationUnit5.port_b1,thermalZone5. ports[1]) annotation (Line(
        points={{548.38,262},{552,262},{552,344.2},{549.475,344.2}}, color={0,
          127,255}));
  connect(ventilationUnit5.port_a2,thermalZone5. ports[2]) annotation (Line(
        points={{548,274},{548,310},{548,344.2},{556.525,344.2}}, color={0,127,
          255}));
  connect(genericAHU.genericAHUBus, mainBus.ahuBus) annotation (Line(
      points={{-60,286.3},{-60,423.145},{175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(ventilationUnit1.genericAHUBus, mainBus.vu1Bus) annotation (Line(
      points={{51,280.2},{51,294},{-10,294},{-10,424},{82,424},{82,423.145},{175.115,
          423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(ventilationUnit2.genericAHUBus, mainBus.vu2Bus) annotation (Line(
      points={{221,280.2},{221,288},{222,288},{222,294},{-10,294},{-10,423.145},
          {175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(ventilationUnit3.genericAHUBus, mainBus.vu3Bus) annotation (Line(
      points={{319,280.2},{319,294},{-10,294},{-10,424},{82,424},{82,423.145},{175.115,
          423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(ventilationUnit4.genericAHUBus, mainBus.vu4Bus) annotation (Line(
      points={{419,280.2},{419,294},{-10,294},{-10,423.145},{175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));

  connect(ventilationUnit5.genericAHUBus, mainBus.vu5Bus) annotation (Line(
      points={{529,286.2},{529,294},{-10,294},{-10,423.145},{175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));

  connect(tabs4_2.tabsBus, mainBus.tabs5Bus) annotation (Line(
      points={{539.8,138.364},{539.8,166},{580,166},{580,423.145},{175.115,
          423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));

  connect(tabs4_5.tabsBus, mainBus.tabs4Bus) annotation (Line(
      points={{439.8,138.364},{439.8,166},{580,166},{580,423.145},{175.115,
          423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));

  connect(tabs4_4.tabsBus, mainBus.tabs3Bus) annotation (Line(
      points={{343.8,138.364},{343.8,166},{580,166},{580,423.145},{175.115,
          423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));

  connect(tabs4_3.tabsBus, mainBus.tabs2Bus) annotation (Line(
      points={{239.8,138.364},{239.8,166},{580,166},{580,423.145},{175.115,
          423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));

  connect(tabs4_1.tabsBus, mainBus.tabs1Bus) annotation (Line(
      points={{157.8,138.364},{120,138.364},{120,166},{580,166},{580,423.145},{
          175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(thermalZone1.TAir, mainBus.TRoom1Mea) annotation (Line(points={{155.6,
          362.4},{156,362.4},{156,423.145},{175.115,423.145}}, color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(thermalZone2.TAir, mainBus.TRoom2Mea) annotation (Line(points={{273.6,
          360.8},{273.6,423.145},{175.115,423.145}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(thermalZone3.TAir, mainBus.TRoom3Mea) annotation (Line(points={{375.4,
          358.8},{388,358.8},{388,423.145},{175.115,423.145}}, color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(thermalZone4.TAir, mainBus.TRoom4Mea) annotation (Line(points={{471.3,
          360.4},{471.3,423.145},{175.115,423.145}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(thermalZone5.TAir, mainBus.TRoom5Mea) annotation (Line(points={{569.5,
          364},{569.5,423.145},{175.115,423.145}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(highTemperatureSystem.highTemperatureSystemBus, mainBus.htsBus)
    annotation (Line(
      points={{-165.78,-34},{-165.78,-6},{-166,-6},{-166,22},{-218,22},{-218,423.145},
          {175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(heatExchangerSystem.hxBus, mainBus.hxBus) annotation (Line(
      points={{-98,8},{-98,22},{-218,22},{-218,423.145},{175.115,423.145}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(boundaryOutsideAir.T_in, x_pTphi.T) annotation (Line(points={{-152,
          246},{-194,246},{-194,264},{-190,264},{-190,270},{-184,270}}, color={
          0,0,127}));
  connect(x_pTphi.phi, weaBus.relHum) annotation (Line(points={{-184,264},{-210,
          264},{-210,270},{-238,270},{-238,344},{71,344}}, color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(x_pTphi.p_in, weaBus.pAtm) annotation (Line(points={{-184,276},{-206,
          276},{-206,284},{-226,284},{-226,344},{71,344}}, color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(x_pTphi.X, boundaryOutsideAir.X_in) annotation (Line(points={{-161,
          270},{-158,270},{-158,254},{-152,254}}, color={0,0,127}));
  connect(boundaryOutsideAir.T_in, prescribedTemperature.T) annotation (Line(
        points={{-152,246},{-218,246},{-218,-110},{-22,-110}}, color={0,0,127}));
  connect(vol1.ports[2], genericAHU.port_a4) annotation (Line(points={{137,100},
          {-60,100},{-60,220}}, color={0,127,255}));
  connect(vol1.ports[3], ventilationUnit1.port_a3) annotation (Line(points={{137.667,
          100},{39.6,100},{39.6,236}},         color={0,127,255}));
  connect(vol1.ports[4], tabs4_1.port_a2) annotation (Line(points={{138.333,100},
          {170,100},{170,120}}, color={0,127,255}));
  connect(vol1.ports[5], ventilationUnit2.port_a3) annotation (Line(points={{
          139,100},{210,100},{210,112},{209.6,112},{209.6,236}}, color={0,127,
          255}));
  connect(vol1.ports[6], tabs4_3.port_a2) annotation (Line(points={{139.667,100},
          {252,100},{252,120}}, color={0,127,255}));
  connect(vol1.ports[7], ventilationUnit3.port_a3) annotation (Line(points={{140.333,
          100},{307.6,100},{307.6,236}},         color={0,127,255}));
  connect(vol1.ports[8], tabs4_4.port_a2) annotation (Line(points={{141,100},{
          356,100},{356,120}}, color={0,127,255}));
  connect(vol1.ports[9], ventilationUnit4.port_a3) annotation (Line(points={{141.667,
          100},{407.6,100},{407.6,236}},         color={0,127,255}));
  connect(vol1.ports[10], tabs4_5.port_a2) annotation (Line(points={{142.333,
          100},{452,100},{452,120}}, color={0,127,255}));
  connect(vol1.ports[11], ventilationUnit5.port_a3) annotation (Line(points={{
          143,100},{517.6,100},{517.6,242}}, color={0,127,255}));
  connect(vol1.ports[12], tabs4_2.port_a2) annotation (Line(points={{143.667,
          100},{552,100},{552,120}}, color={0,127,255}));
  connect(vol.ports[2], genericAHU.port_b4) annotation (Line(points={{121,76},{
          -49.0909,76},{-49.0909,220}}, color={0,127,255}));
  connect(vol.ports[3], ventilationUnit1.port_b3) annotation (Line(points={{121.667,
          76},{47.2,76},{47.2,236}},         color={0,127,255}));
  connect(vol.ports[4], tabs4_1.port_b2) annotation (Line(points={{122.333,76},
          {186,76},{186,120.364}}, color={0,127,255}));
  connect(vol.ports[5], ventilationUnit2.port_b3) annotation (Line(points={{123,
          76},{217.2,76},{217.2,236}}, color={0,127,255}));
  connect(vol.ports[6], tabs4_3.port_b2) annotation (Line(points={{123.667,76},
          {268,76},{268,120.364}}, color={0,127,255}));
  connect(vol.ports[7], ventilationUnit3.port_b3) annotation (Line(points={{124.333,
          76},{315.2,76},{315.2,236}},         color={0,127,255}));
  connect(vol.ports[8], tabs4_4.port_b1) annotation (Line(points={{125,76},{380,
          76},{380,120.364}}, color={0,127,255}));
  connect(vol.ports[9], ventilationUnit4.port_b3) annotation (Line(points={{125.667,
          76},{415.2,76},{415.2,236}},         color={0,127,255}));
  connect(vol.ports[10], tabs4_5.port_b2) annotation (Line(points={{126.333,76},
          {468,76},{468,120.364}}, color={0,127,255}));
  connect(vol.ports[11], ventilationUnit5.port_b3) annotation (Line(points={{
          127,76},{525.2,76},{525.2,242}}, color={0,127,255}));
  connect(vol.ports[12], tabs4_2.port_b2) annotation (Line(points={{127.667,76},
          {568,76},{568,120.364}}, color={0,127,255}));
  annotation (Diagram(coordinateSystem(extent={{-220,-120},{580,420}})), Icon(
        coordinateSystem(extent={{-220,-120},{580,420}}), graphics={Rectangle(
          extent={{-220,420},{580,-120}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid), Text(
          extent={{-166,316},{512,-6}},
          lineColor={0,0,0},
          pattern=LinePattern.Dash,
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          textString="Benchmark Building")}),
    experiment(
      StopTime=86400,
      Tolerance=0.001,
      __Dymola_fixedstepsize=0.5,
      __Dymola_Algorithm="Dassl"));
end BenchmarkBuilding;
