within AixLib.Systems;
package ModularAHU
    extends Modelica.Icons.VariantsPackage;

annotation (Documentation(info="<html>
<p>This package contains modular systems for air-handling units. The modules base on the hydraulicModules.</p>
</html>"));
end ModularAHU;
