within AixLib.Systems.TABS;
package Controller "Controller for TABS"
    extends Modelica.Icons.VariantsPackage;
end Controller;
