within AixLib.Systems.TABS;
package Examples "Example Package"
    extends Modelica.Icons.ExamplesPackage;
end Examples;
