within AixLib.ThermalZones.HighOrder.Components;
package MoistAir "Models concerning dry air masses"
  extends Modelica.Icons.Package;
end MoistAir;
