within AixLib.ThermalZones.HighOrder.House.MFD;
package BuildingEnvelope
  extends Modelica.Icons.Package;

  annotation(Documentation(info = "<html>
 <h4><span style=\"color:#008000\">Overview</span></h4>
 <p>Package for the appartment model used for the muti family dwelling.</p>
 </html>"));
end BuildingEnvelope;
