within AixLib.ThermalZones.HighOrder.House.MFD;
package EnergySystem
  extends Modelica.Icons.Package;


  annotation(Documentation(info = "<html>
 <h4><span style=\"color:#008000\">Overview</span></h4>
 <p>Package for energy systems for the multi family dwelling.</p>
 <h4><span style=\"color:#008000\">Concept</span></h4>
 <p>The package contains a model for an energy system based on radiators, for just one appartment.</p>
 </html>"));
end EnergySystem;
