within AixLib.ThermalZones.HighOrder.Rooms.MFD;
package OneAppartment
  extends Modelica.Icons.Package;


  annotation(Documentation(info = "<html>
 <h4><span style=\"color:#008000\">Overview</span></h4>
 <p>Package for the rooms in the appartment.</p>
 </html>"));
end OneAppartment;
