within AixLib.ThermalZones.ReducedOrder.Examples;
model ComparisonThermalZoneMoistAndDryAir
  "Illustrates the difference between ThermalZone and ThermalZoneMoistAir"
  extends Modelica.Icons.Example;

  AixLib.ThermalZones.ReducedOrder.ThermalZone.ThermalZoneMoistAir thermalZoneMoistAir(
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    redeclare package Medium = Media.Air,
    nPorts=2,
    T_start=293.15,
    zoneParam=
        DataBase.ThermalZones.OfficePassiveHouseWithMoisture.OPH_1_Office_Moisture())
    "Thermal zone"
    annotation (Placement(transformation(extent={{-10,-22},{10,-2}})));
  AixLib.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(
    calTSky=AixLib.BoundaryConditions.Types.SkyTemperatureCalculation.HorizontalRadiation,
    computeWetBulbTemperature=false,
    filNam=Modelica.Utilities.Files.loadResource("modelica://AixLib/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos"))
    "Weather data reader"
    annotation (Placement(transformation(extent={{-98,-18},{-78,2}})));
  AixLib.BoundaryConditions.WeatherData.Bus weaBus
    "Weather data bus"
    annotation (Placement(transformation(extent={{-78,-32},{-44,0}}),
    iconTransformation(extent={{-70,-12},{-50,8}})));
  Modelica.Blocks.Sources.Constant const(k=0.2)
    "Infiltration rate"
    annotation (Placement(transformation(extent={{-92,-52},{-72,-32}})));
  Modelica.Blocks.Sources.CombiTimeTable internalGains(
    extrapolation = Modelica.Blocks.Types.Extrapolation.Periodic,
    tableName = "UserProfiles",
    fileName = Modelica.Utilities.Files.loadResource("modelica://AixLib/Resources/LowOrder_ExampleData/UserProfiles_18599_SIA_Besprechung_Sitzung_Seminar.txt"),
    columns = {2, 3, 4},
    tableOnFile=false,
    table=[0,0,0.1,0,0; 3540,0,0.1,0,0; 3600,0,0.1,0,0; 7140,0,0.1,0,0; 7200,0,
        0.1,0,0; 10740,0,0.1,0,0; 10800,0,0.1,0,0; 14340,0,0.1,0,0; 14400,0,0.1,
        0,0; 17940,0,0.1,0,0; 18000,0,0.1,0,0; 21540,0,0.1,0,0; 21600,0,0.1,0,0;
        25140,0,0.1,0,0; 25200,0,0.1,0,0; 28740,0,0.1,0,0; 28800,0,0.1,0,0;
        32340,0,0.1,0,0; 32400,0.6,0.6,1,1; 35940,0.6,0.6,1,1; 36000,1,1,1,1;
        39540,1,1,1,1; 39600,0.4,0.4,1,1; 43140,0.4,0.4,1,1; 43200,0,0.1,0,0;
        46740,0,0.1,0,0; 46800,0,0.1,0,0; 50340,0,0.1,0,0; 50400,0.6,0.6,1,1;
        53940,0.6,0.6,1,1; 54000,1,1,1,1; 57540,1,1,1,1; 57600,0.4,0.4,1,1;
        61140,0.4,0.4,1,1; 61200,0,0.1,0,0; 64740,0,0.1,0,0; 64800,0,0.1,0,0;
        68340,0,0.1,0,0; 68400,0,0.1,0,0; 71940,0,0.1,0,0; 72000,0,0.1,0,0;
        75540,0,0.1,0,0; 75600,0,0.1,0,0; 79140,0,0.1,0,0; 79200,0,0.1,0,0;
        82740,0,0.1,0,0; 82800,0,0.1,0,0; 86340,0,0.1,0,0; 86400,0,0.1,0,0;
        89940,0,0.1,0,0; 90000,0,0.1,0,0; 93540,0,0.1,0,0; 93600,0,0.1,0,0;
        97140,0,0.1,0,0; 97200,0,0.1,0,0; 100740,0,0.1,0,0; 100800,0,0.1,0,0;
        104340,0,0.1,0,0; 104400,0,0.1,0,0; 107940,0,0.1,0,0; 108000,0,0.1,0,0;
        111540,0,0.1,0,0; 111600,0,0.1,0,0; 115140,0,0.1,0,0; 115200,0,0.1,0,0;
        118740,0,0.1,0,0; 118800,0.6,0.6,1,1; 122340,0.6,0.6,1,1; 122400,1,1,1,
        1; 125940,1,1,1,1; 126000,0.4,0.4,1,1; 129540,0.4,0.4,1,1; 129600,0,0.1,
        0,0; 133140,0,0.1,0,0; 133200,0,0.1,0,0; 136740,0,0.1,0,0; 136800,0.6,
        0.6,1,1; 140340,0.6,0.6,1,1; 140400,1,1,1,1; 143940,1,1,1,1; 144000,0.4,
        0.4,1,1; 147540,0.4,0.4,1,1; 147600,0,0.1,0,0; 151140,0,0.1,0,0; 151200,
        0,0.1,0,0; 154740,0,0.1,0,0; 154800,0,0.1,0,0; 158340,0,0.1,0,0; 158400,
        0,0.1,0,0; 161940,0,0.1,0,0; 162000,0,0.1,0,0; 165540,0,0.1,0,0; 165600,
        0,0.1,0,0; 169140,0,0.1,0,0; 169200,0,0.1,0,0; 172740,0,0.1,0,0; 172800,
        0,0.1,0,0; 176340,0,0.1,0,0; 176400,0,0.1,0,0; 179940,0,0.1,0,0; 180000,
        0,0.1,0,0; 183540,0,0.1,0,0; 183600,0,0.1,0,0; 187140,0,0.1,0,0; 187200,
        0,0.1,0,0; 190740,0,0.1,0,0; 190800,0,0.1,0,0; 194340,0,0.1,0,0; 194400,
        0,0.1,0,0; 197940,0,0.1,0,0; 198000,0,0.1,0,0; 201540,0,0.1,0,0; 201600,
        0,0.1,0,0; 205140,0,0.1,0,0; 205200,0.6,0.6,1,1; 208740,0.6,0.6,1,1;
        208800,1,1,1,1; 212340,1,1,1,1; 212400,0.4,0.4,1,1; 215940,0.4,0.4,1,1;
        216000,0,0.1,0,0; 219540,0,0.1,0,0; 219600,0,0.1,0,0; 223140,0,0.1,0,0;
        223200,0.6,0.6,1,1; 226740,0.6,0.6,1,1; 226800,1,1,1,1; 230340,1,1,1,1;
        230400,0.4,0.4,1,1; 233940,0.4,0.4,1,1; 234000,0,0.1,0,0; 237540,0,0.1,
        0,0; 237600,0,0.1,0,0; 241140,0,0.1,0,0; 241200,0,0.1,0,0; 244740,0,0.1,
        0,0; 244800,0,0.1,0,0; 248340,0,0.1,0,0; 248400,0,0.1,0,0; 251940,0,0.1,
        0,0; 252000,0,0.1,0,0; 255540,0,0.1,0,0; 255600,0,0.1,0,0; 259140,0,0.1,
        0,0; 259200,0,0.1,0,0; 262740,0,0.1,0,0; 262800,0,0.1,0,0; 266340,0,0.1,
        0,0; 266400,0,0.1,0,0; 269940,0,0.1,0,0; 270000,0,0.1,0,0; 273540,0,0.1,
        0,0; 273600,0,0.1,0,0; 277140,0,0.1,0,0; 277200,0,0.1,0,0; 280740,0,0.1,
        0,0; 280800,0,0.1,0,0; 284340,0,0.1,0,0; 284400,0,0.1,0,0; 287940,0,0.1,
        0,0; 288000,0,0.1,0,0; 291540,0,0.1,0,0; 291600,0.6,0.6,1,1; 295140,0.6,
        0.6,1,1; 295200,1,1,1,1; 298740,1,1,1,1; 298800,0.4,0.4,1,1; 302340,0.4,
        0.4,1,1; 302400,0,0.1,0,0; 305940,0,0.1,0,0; 306000,0,0.1,0,0; 309540,0,
        0.1,0,0; 309600,0.6,0.6,1,1; 313140,0.6,0.6,1,1; 313200,1,1,1,1; 316740,
        1,1,1,1; 316800,0.4,0.4,1,1; 320340,0.4,0.4,1,1; 320400,0,0.1,0,0;
        323940,0,0.1,0,0; 324000,0,0.1,0,0; 327540,0,0.1,0,0; 327600,0,0.1,0,0;
        331140,0,0.1,0,0; 331200,0,0.1,0,0; 334740,0,0.1,0,0; 334800,0,0.1,0,0;
        338340,0,0.1,0,0; 338400,0,0.1,0,0; 341940,0,0.1,0,0; 342000,0,0.1,0,0;
        345540,0,0.1,0,0; 345600,0,0.1,0,0; 349140,0,0.1,0,0; 349200,0,0.1,0,0;
        352740,0,0.1,0,0; 352800,0,0.1,0,0; 356340,0,0.1,0,0; 356400,0,0.1,0,0;
        359940,0,0.1,0,0; 360000,0,0.1,0,0; 363540,0,0.1,0,0; 363600,0,0.1,0,0;
        367140,0,0.1,0,0; 367200,0,0.1,0,0; 370740,0,0.1,0,0; 370800,0,0.1,0,0;
        374340,0,0.1,0,0; 374400,0,0.1,0,0; 377940,0,0.1,0,0; 378000,0.6,0.6,1,
        1; 381540,0.6,0.6,1,1; 381600,1,1,1,1; 385140,1,1,1,1; 385200,0.4,0.4,1,
        1; 388740,0.4,0.4,1,1; 388800,0,0.1,0,0; 392340,0,0.1,0,0; 392400,0,0.1,
        0,0; 395940,0,0.1,0,0; 396000,0.6,0.6,1,1; 399540,0.6,0.6,1,1; 399600,1,
        1,1,1; 403140,1,1,1,1; 403200,0.4,0.4,1,1; 406740,0.4,0.4,1,1; 406800,0,
        0.1,0,0; 410340,0,0.1,0,0; 410400,0,0.1,0,0; 413940,0,0.1,0,0; 414000,0,
        0.1,0,0; 417540,0,0.1,0,0; 417600,0,0.1,0,0; 421140,0,0.1,0,0; 421200,0,
        0.1,0,0; 424740,0,0.1,0,0; 424800,0,0.1,0,0; 428340,0,0.1,0,0; 428400,0,
        0.1,0,0; 431940,0,0.1,0,0; 432000,0,0,0,0; 435540,0,0,0,0; 435600,0,0,0,
        0; 439140,0,0,0,0; 439200,0,0,0,0; 442740,0,0,0,0; 442800,0,0,0,0;
        446340,0,0,0,0; 446400,0,0,0,0; 449940,0,0,0,0; 450000,0,0,0,0; 453540,
        0,0,0,0; 453600,0,0,0,0; 457140,0,0,0,0; 457200,0,0,0,0; 460740,0,0,0,0;
        460800,0,0,0,0; 464340,0,0,0,0; 464400,0,0,0,0; 467940,0,0,0,0; 468000,
        0,0,0,0; 471540,0,0,0,0; 471600,0,0,0,0; 475140,0,0,0,0; 475200,0,0,0,0;
        478740,0,0,0,0; 478800,0,0,0,0; 482340,0,0,0,0; 482400,0,0,0,0; 485940,
        0,0,0,0; 486000,0,0,0,0; 489540,0,0,0,0; 489600,0,0,0,0; 493140,0,0,0,0;
        493200,0,0,0,0; 496740,0,0,0,0; 496800,0,0,0,0; 500340,0,0,0,0; 500400,
        0,0,0,0; 503940,0,0,0,0; 504000,0,0,0,0; 507540,0,0,0,0; 507600,0,0,0,0;
        511140,0,0,0,0; 511200,0,0,0,0; 514740,0,0,0,0; 514800,0,0,0,0; 518340,
        0,0,0,0; 518400,0,0,0,0; 521940,0,0,0,0; 522000,0,0,0,0; 525540,0,0,0,0;
        525600,0,0,0,0; 529140,0,0,0,0; 529200,0,0,0,0; 532740,0,0,0,0; 532800,
        0,0,0,0; 536340,0,0,0,0; 536400,0,0,0,0; 539940,0,0,0,0; 540000,0,0,0,0;
        543540,0,0,0,0; 543600,0,0,0,0; 547140,0,0,0,0; 547200,0,0,0,0; 550740,
        0,0,0,0; 550800,0,0,0,0; 554340,0,0,0,0; 554400,0,0,0,0; 557940,0,0,0,0;
        558000,0,0,0,0; 561540,0,0,0,0; 561600,0,0,0,0; 565140,0,0,0,0; 565200,
        0,0,0,0; 568740,0,0,0,0; 568800,0,0,0,0; 572340,0,0,0,0; 572400,0,0,0,0;
        575940,0,0,0,0; 576000,0,0,0,0; 579540,0,0,0,0; 579600,0,0,0,0; 583140,
        0,0,0,0; 583200,0,0,0,0; 586740,0,0,0,0; 586800,0,0,0,0; 590340,0,0,0,0;
        590400,0,0,0,0; 593940,0,0,0,0; 594000,0,0,0,0; 597540,0,0,0,0; 597600,
        0,0,0,0; 601140,0,0,0,0; 601200,0,0,0,0; 604740,0,0,0,0])
    "Table with profiles for internal gains"
    annotation(Placement(transformation(extent={{-14,-71},{0,-57}})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    "Radiative heat flow of additional internal gains"
    annotation (Placement(transformation(extent={{46,-22},{26,-2}})));
  Modelica.Blocks.Sources.Sine sine(
    amplitude=500,
    freqHz=1/86400,
    offset=500)
    "Sinusoidal excitation for additional internal gains"
    annotation (Placement(transformation(extent={{94,-22},{74,-2}})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow1
    "Convective heat flow of additional internal gains"
    annotation (Placement(transformation(extent={{46,-40},{26,-20}})));
  Modelica.Blocks.Math.Gain gain(k=0.5)
    "Split additional internal gains into radiative an convective"
    annotation (Placement(transformation(extent={{66,-18},{54,-6}})));
  Modelica.Blocks.Math.Gain gain1(k=0.5)
    "Split additional internal gains into radiative an convective"
    annotation (Placement(transformation(extent={{66,-36},{54,-24}})));

  Fluid.Sources.MassFlowSource_T sourcAir(
    redeclare package Medium = Media.Air,
    m_flow=3000/3600*1.17,
    X={0.004,1 - 0.004},
    T=283.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-84,-92},{-64,-72}})));
  Fluid.Sources.FixedBoundary sinAir(redeclare package Medium = Media.Air,
      nPorts=1)
    annotation (Placement(transformation(extent={{-12,-98},{-32,-78}})));
  Utilities.Psychrometrics.X_pTphi x_pTphi
    annotation (Placement(transformation(extent={{-46,-38},{-26,-18}})));
  AixLib.ThermalZones.ReducedOrder.ThermalZone.ThermalZone thermalZone(
    ROM(extWallRC(thermCapExt(each der_T(fixed=true))), intWallRC(thermCapInt(
            each der_T(fixed=true)))),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    redeclare package Medium = Media.Air,
    nPorts=2,
    zoneParam=DataBase.ThermalZones.OfficePassiveHouse.OPH_1_Office(),
    T_start=293.15) "Thermal zone"
    annotation (Placement(transformation(extent={{-12,74},{8,94}})));
  BoundaryConditions.WeatherData.ReaderTMY3        weaDat1(
    calTSky=AixLib.BoundaryConditions.Types.SkyTemperatureCalculation.HorizontalRadiation,
    computeWetBulbTemperature=false,
    filNam=Modelica.Utilities.Files.loadResource("modelica://AixLib/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos"))
    "Weather data reader"
    annotation (Placement(transformation(extent={{-100,78},{-80,98}})));

  Modelica.Blocks.Sources.Constant const1(k=0.2)
    "Infiltration rate"
    annotation (Placement(transformation(extent={{-94,44},{-74,64}})));
  Modelica.Blocks.Sources.CombiTimeTable internalGains1(
    extrapolation=Modelica.Blocks.Types.Extrapolation.Periodic,
    tableName="UserProfiles",
    fileName=Modelica.Utilities.Files.loadResource("modelica://AixLib/Resources/LowOrder_ExampleData/UserProfiles_18599_SIA_Besprechung_Sitzung_Seminar.txt"),
    columns={2,3,4},
    tableOnFile=false,
    table=[0,0,0.1,0,0; 3540,0,0.1,0,0; 3600,0,0.1,0,0; 7140,0,0.1,0,0; 7200,0,0.1,
        0,0; 10740,0,0.1,0,0; 10800,0,0.1,0,0; 14340,0,0.1,0,0; 14400,0,0.1,0,0;
        17940,0,0.1,0,0; 18000,0,0.1,0,0; 21540,0,0.1,0,0; 21600,0,0.1,0,0; 25140,
        0,0.1,0,0; 25200,0,0.1,0,0; 28740,0,0.1,0,0; 28800,0,0.1,0,0; 32340,0,0.1,
        0,0; 32400,0.6,0.6,1,1; 35940,0.6,0.6,1,1; 36000,1,1,1,1; 39540,1,1,1,1;
        39600,0.4,0.4,1,1; 43140,0.4,0.4,1,1; 43200,0,0.1,0,0; 46740,0,0.1,0,0;
        46800,0,0.1,0,0; 50340,0,0.1,0,0; 50400,0.6,0.6,1,1; 53940,0.6,0.6,1,1;
        54000,1,1,1,1; 57540,1,1,1,1; 57600,0.4,0.4,1,1; 61140,0.4,0.4,1,1; 61200,
        0,0.1,0,0; 64740,0,0.1,0,0; 64800,0,0.1,0,0; 68340,0,0.1,0,0; 68400,0,0.1,
        0,0; 71940,0,0.1,0,0; 72000,0,0.1,0,0; 75540,0,0.1,0,0; 75600,0,0.1,0,0;
        79140,0,0.1,0,0; 79200,0,0.1,0,0; 82740,0,0.1,0,0; 82800,0,0.1,0,0; 86340,
        0,0.1,0,0; 86400,0,0.1,0,0; 89940,0,0.1,0,0; 90000,0,0.1,0,0; 93540,0,0.1,
        0,0; 93600,0,0.1,0,0; 97140,0,0.1,0,0; 97200,0,0.1,0,0; 100740,0,0.1,0,0;
        100800,0,0.1,0,0; 104340,0,0.1,0,0; 104400,0,0.1,0,0; 107940,0,0.1,0,0;
        108000,0,0.1,0,0; 111540,0,0.1,0,0; 111600,0,0.1,0,0; 115140,0,0.1,0,0;
        115200,0,0.1,0,0; 118740,0,0.1,0,0; 118800,0.6,0.6,1,1; 122340,0.6,0.6,1,
        1; 122400,1,1,1,1; 125940,1,1,1,1; 126000,0.4,0.4,1,1; 129540,0.4,0.4,1,
        1; 129600,0,0.1,0,0; 133140,0,0.1,0,0; 133200,0,0.1,0,0; 136740,0,0.1,0,
        0; 136800,0.6,0.6,1,1; 140340,0.6,0.6,1,1; 140400,1,1,1,1; 143940,1,1,1,
        1; 144000,0.4,0.4,1,1; 147540,0.4,0.4,1,1; 147600,0,0.1,0,0; 151140,0,0.1,
        0,0; 151200,0,0.1,0,0; 154740,0,0.1,0,0; 154800,0,0.1,0,0; 158340,0,0.1,
        0,0; 158400,0,0.1,0,0; 161940,0,0.1,0,0; 162000,0,0.1,0,0; 165540,0,0.1,
        0,0; 165600,0,0.1,0,0; 169140,0,0.1,0,0; 169200,0,0.1,0,0; 172740,0,0.1,
        0,0; 172800,0,0.1,0,0; 176340,0,0.1,0,0; 176400,0,0.1,0,0; 179940,0,0.1,
        0,0; 180000,0,0.1,0,0; 183540,0,0.1,0,0; 183600,0,0.1,0,0; 187140,0,0.1,
        0,0; 187200,0,0.1,0,0; 190740,0,0.1,0,0; 190800,0,0.1,0,0; 194340,0,0.1,
        0,0; 194400,0,0.1,0,0; 197940,0,0.1,0,0; 198000,0,0.1,0,0; 201540,0,0.1,
        0,0; 201600,0,0.1,0,0; 205140,0,0.1,0,0; 205200,0.6,0.6,1,1; 208740,0.6,
        0.6,1,1; 208800,1,1,1,1; 212340,1,1,1,1; 212400,0.4,0.4,1,1; 215940,0.4,
        0.4,1,1; 216000,0,0.1,0,0; 219540,0,0.1,0,0; 219600,0,0.1,0,0; 223140,0,
        0.1,0,0; 223200,0.6,0.6,1,1; 226740,0.6,0.6,1,1; 226800,1,1,1,1; 230340,
        1,1,1,1; 230400,0.4,0.4,1,1; 233940,0.4,0.4,1,1; 234000,0,0.1,0,0; 237540,
        0,0.1,0,0; 237600,0,0.1,0,0; 241140,0,0.1,0,0; 241200,0,0.1,0,0; 244740,
        0,0.1,0,0; 244800,0,0.1,0,0; 248340,0,0.1,0,0; 248400,0,0.1,0,0; 251940,
        0,0.1,0,0; 252000,0,0.1,0,0; 255540,0,0.1,0,0; 255600,0,0.1,0,0; 259140,
        0,0.1,0,0; 259200,0,0.1,0,0; 262740,0,0.1,0,0; 262800,0,0.1,0,0; 266340,
        0,0.1,0,0; 266400,0,0.1,0,0; 269940,0,0.1,0,0; 270000,0,0.1,0,0; 273540,
        0,0.1,0,0; 273600,0,0.1,0,0; 277140,0,0.1,0,0; 277200,0,0.1,0,0; 280740,
        0,0.1,0,0; 280800,0,0.1,0,0; 284340,0,0.1,0,0; 284400,0,0.1,0,0; 287940,
        0,0.1,0,0; 288000,0,0.1,0,0; 291540,0,0.1,0,0; 291600,0.6,0.6,1,1; 295140,
        0.6,0.6,1,1; 295200,1,1,1,1; 298740,1,1,1,1; 298800,0.4,0.4,1,1; 302340,
        0.4,0.4,1,1; 302400,0,0.1,0,0; 305940,0,0.1,0,0; 306000,0,0.1,0,0; 309540,
        0,0.1,0,0; 309600,0.6,0.6,1,1; 313140,0.6,0.6,1,1; 313200,1,1,1,1; 316740,
        1,1,1,1; 316800,0.4,0.4,1,1; 320340,0.4,0.4,1,1; 320400,0,0.1,0,0; 323940,
        0,0.1,0,0; 324000,0,0.1,0,0; 327540,0,0.1,0,0; 327600,0,0.1,0,0; 331140,
        0,0.1,0,0; 331200,0,0.1,0,0; 334740,0,0.1,0,0; 334800,0,0.1,0,0; 338340,
        0,0.1,0,0; 338400,0,0.1,0,0; 341940,0,0.1,0,0; 342000,0,0.1,0,0; 345540,
        0,0.1,0,0; 345600,0,0.1,0,0; 349140,0,0.1,0,0; 349200,0,0.1,0,0; 352740,
        0,0.1,0,0; 352800,0,0.1,0,0; 356340,0,0.1,0,0; 356400,0,0.1,0,0; 359940,
        0,0.1,0,0; 360000,0,0.1,0,0; 363540,0,0.1,0,0; 363600,0,0.1,0,0; 367140,
        0,0.1,0,0; 367200,0,0.1,0,0; 370740,0,0.1,0,0; 370800,0,0.1,0,0; 374340,
        0,0.1,0,0; 374400,0,0.1,0,0; 377940,0,0.1,0,0; 378000,0.6,0.6,1,1; 381540,
        0.6,0.6,1,1; 381600,1,1,1,1; 385140,1,1,1,1; 385200,0.4,0.4,1,1; 388740,
        0.4,0.4,1,1; 388800,0,0.1,0,0; 392340,0,0.1,0,0; 392400,0,0.1,0,0; 395940,
        0,0.1,0,0; 396000,0.6,0.6,1,1; 399540,0.6,0.6,1,1; 399600,1,1,1,1; 403140,
        1,1,1,1; 403200,0.4,0.4,1,1; 406740,0.4,0.4,1,1; 406800,0,0.1,0,0; 410340,
        0,0.1,0,0; 410400,0,0.1,0,0; 413940,0,0.1,0,0; 414000,0,0.1,0,0; 417540,
        0,0.1,0,0; 417600,0,0.1,0,0; 421140,0,0.1,0,0; 421200,0,0.1,0,0; 424740,
        0,0.1,0,0; 424800,0,0.1,0,0; 428340,0,0.1,0,0; 428400,0,0.1,0,0; 431940,
        0,0.1,0,0; 432000,0,0,0,0; 435540,0,0,0,0; 435600,0,0,0,0; 439140,0,0,0,
        0; 439200,0,0,0,0; 442740,0,0,0,0; 442800,0,0,0,0; 446340,0,0,0,0; 446400,
        0,0,0,0; 449940,0,0,0,0; 450000,0,0,0,0; 453540,0,0,0,0; 453600,0,0,0,0;
        457140,0,0,0,0; 457200,0,0,0,0; 460740,0,0,0,0; 460800,0,0,0,0; 464340,0,
        0,0,0; 464400,0,0,0,0; 467940,0,0,0,0; 468000,0,0,0,0; 471540,0,0,0,0; 471600,
        0,0,0,0; 475140,0,0,0,0; 475200,0,0,0,0; 478740,0,0,0,0; 478800,0,0,0,0;
        482340,0,0,0,0; 482400,0,0,0,0; 485940,0,0,0,0; 486000,0,0,0,0; 489540,0,
        0,0,0; 489600,0,0,0,0; 493140,0,0,0,0; 493200,0,0,0,0; 496740,0,0,0,0; 496800,
        0,0,0,0; 500340,0,0,0,0; 500400,0,0,0,0; 503940,0,0,0,0; 504000,0,0,0,0;
        507540,0,0,0,0; 507600,0,0,0,0; 511140,0,0,0,0; 511200,0,0,0,0; 514740,0,
        0,0,0; 514800,0,0,0,0; 518340,0,0,0,0; 518400,0,0,0,0; 521940,0,0,0,0; 522000,
        0,0,0,0; 525540,0,0,0,0; 525600,0,0,0,0; 529140,0,0,0,0; 529200,0,0,0,0;
        532740,0,0,0,0; 532800,0,0,0,0; 536340,0,0,0,0; 536400,0,0,0,0; 539940,0,
        0,0,0; 540000,0,0,0,0; 543540,0,0,0,0; 543600,0,0,0,0; 547140,0,0,0,0; 547200,
        0,0,0,0; 550740,0,0,0,0; 550800,0,0,0,0; 554340,0,0,0,0; 554400,0,0,0,0;
        557940,0,0,0,0; 558000,0,0,0,0; 561540,0,0,0,0; 561600,0,0,0,0; 565140,0,
        0,0,0; 565200,0,0,0,0; 568740,0,0,0,0; 568800,0,0,0,0; 572340,0,0,0,0; 572400,
        0,0,0,0; 575940,0,0,0,0; 576000,0,0,0,0; 579540,0,0,0,0; 579600,0,0,0,0;
        583140,0,0,0,0; 583200,0,0,0,0; 586740,0,0,0,0; 586800,0,0,0,0; 590340,0,
        0,0,0; 590400,0,0,0,0; 593940,0,0,0,0; 594000,0,0,0,0; 597540,0,0,0,0; 597600,
        0,0,0,0; 601140,0,0,0,0; 601200,0,0,0,0; 604740,0,0,0,0])
    "Table with profiles for internal gains"
    annotation(Placement(transformation(extent={{-16,25},{-2,39}})));

  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow2
    "Radiative heat flow of additional internal gains"
    annotation (Placement(transformation(extent={{44,74},{24,94}})));
  Modelica.Blocks.Sources.Sine sine1(
    amplitude=500,
    freqHz=1/86400,
    offset=500)
    "Sinusoidal excitation for additional internal gains"
    annotation (Placement(transformation(extent={{92,74},{72,94}})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow3
    "Convective heat flow of additional internal gains"
    annotation (Placement(transformation(extent={{44,56},{24,76}})));
  Modelica.Blocks.Math.Gain gain2(k=0.5)
    "Split additional internal gains into radiative an convective"
    annotation (Placement(transformation(extent={{64,78},{52,90}})));
  Modelica.Blocks.Math.Gain gain3(k=0.5)
    "Split additional internal gains into radiative an convective"
    annotation (Placement(transformation(extent={{64,60},{52,72}})));
  Fluid.Sources.MassFlowSource_T sourcAir1(
    redeclare package Medium = Media.Air,
    m_flow=3000/3600*1.17,
    X={0.004,1 - 0.004},
    T=283.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-86,4},{-66,24}})));
  Fluid.Sources.FixedBoundary sinAir1(redeclare package Medium = Media.Air,
      nPorts=1)
    annotation (Placement(transformation(extent={{-14,-2},{-34,18}})));
  BoundaryConditions.WeatherData.Bus        weaBus1
    "Weather data bus"
    annotation (Placement(transformation(extent={{-80,64},{-46,96}}),
    iconTransformation(extent={{-70,-12},{-50,8}})));
equation
  connect(weaDat.weaBus, thermalZoneMoistAir.weaBus) annotation (Line(
      points={{-78,-8},{-34,-8},{-34,-12},{-10,-12}},
      color={255,204,51},
      thickness=0.5));
  connect(weaDat.weaBus, weaBus) annotation (Line(
      points={{-78,-8},{-61,-8},{-61,-16}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(thermalZoneMoistAir.ventTemp, weaBus.TDryBul) annotation (Line(points
        ={{-11.3,-15.9},{-35.65,-15.9},{-35.65,-16},{-61,-16}}, color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(const.y, thermalZoneMoistAir.ventRate)
    annotation (Line(points={{-71,-42},{-7,-42},{-7,-20.4}}, color={0,0,127}));
  connect(internalGains.y, thermalZoneMoistAir.intGains)
    annotation (Line(points={{0.7,-64},{8,-64},{8,-20.4}}, color={0,0,127}));
  connect(prescribedHeatFlow.port, thermalZoneMoistAir.intGainsRad)
    annotation (Line(points={{26,-12},{10,-12},{10,-13}}, color={191,0,0}));
  connect(prescribedHeatFlow1.port, thermalZoneMoistAir.intGainsConv)
    annotation (Line(points={{26,-30},{18,-30},{18,-17},{10,-17}}, color={191,0,
          0}));
  connect(gain1.y, prescribedHeatFlow1.Q_flow)
    annotation (Line(points={{53.4,-30},{46,-30}},          color={0,0,127}));
  connect(gain.y, prescribedHeatFlow.Q_flow)
    annotation (Line(points={{53.4,-12},{46,-12}},      color={0,0,127}));
  connect(sine.y, gain.u)
    annotation (Line(points={{73,-12},{67.2,-12}},      color={0,0,127}));
  connect(sine.y, gain1.u) annotation (Line(points={{73,-12},{70,-12},{70,-30},{
          67.2,-30}},
                 color={0,0,127}));
  connect(sourcAir.ports[1], thermalZoneMoistAir.ports[1]) annotation (Line(
        points={{-64,-82},{-46,-82},{-46,-48},{-2.35,-48},{-2.35,-19.2}}, color
        ={0,127,255}));
  connect(thermalZoneMoistAir.ports[2], sinAir.ports[1]) annotation (Line(
        points={{2.35,-19.2},{2.35,-52},{-38,-52},{-38,-88},{-32,-88}}, color={
          0,127,255}));
  connect(weaBus.pAtm, x_pTphi.p_in) annotation (Line(
      points={{-61,-16},{-62,-16},{-62,-22},{-48,-22}},
      color={255,204,51},
      thickness=0.5));
  connect(weaBus.TDryBul, x_pTphi.T) annotation (Line(
      points={{-61,-16},{-62,-16},{-62,-28},{-48,-28}},
      color={255,204,51},
      thickness=0.5));
  connect(weaBus.relHum, x_pTphi.phi) annotation (Line(
      points={{-61,-16},{-62,-16},{-62,-34},{-48,-34}},
      color={255,204,51},
      thickness=0.5));
  connect(x_pTphi.X[1], thermalZoneMoistAir.ventHum) annotation (Line(points={{
          -25,-28},{-18,-28},{-18,-18.7},{-11.3,-18.7}}, color={0,0,127}));
  connect(weaDat1.weaBus, thermalZone.weaBus) annotation (Line(
      points={{-80,88},{-36,88},{-36,84},{-12,84}},
      color={255,204,51},
      thickness=0.5));
  connect(weaDat1.weaBus, weaBus1) annotation (Line(
      points={{-80,88},{-63,88},{-63,80}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(thermalZone.ventTemp, weaBus1.TDryBul) annotation (Line(points={{-13.3,
          80.1},{-37.65,80.1},{-37.65,80},{-63,80}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(const1.y, thermalZone.ventRate)
    annotation (Line(points={{-73,54},{-9,54},{-9,75.6}}, color={0,0,127}));
  connect(internalGains1.y, thermalZone.intGains)
    annotation (Line(points={{-1.3,32},{6,32},{6,75.6}}, color={0,0,127}));
  connect(prescribedHeatFlow2.port, thermalZone.intGainsRad)
    annotation (Line(points={{24,84},{8,84},{8,83}}, color={191,0,0}));
  connect(prescribedHeatFlow3.port, thermalZone.intGainsConv) annotation (Line(
        points={{24,66},{16,66},{16,79},{8,79}}, color={191,0,0}));
  connect(gain3.y,prescribedHeatFlow3. Q_flow)
    annotation (Line(points={{51.4,66},{44,66}},            color={0,0,127}));
  connect(gain2.y, prescribedHeatFlow2.Q_flow)
    annotation (Line(points={{51.4,84},{44,84}}, color={0,0,127}));
  connect(sine1.y, gain2.u)
    annotation (Line(points={{71,84},{65.2,84}}, color={0,0,127}));
  connect(sine1.y, gain3.u) annotation (Line(points={{71,84},{68,84},{68,66},{65.2,
          66}}, color={0,0,127}));
  connect(sourcAir1.ports[1], thermalZone.ports[1]) annotation (Line(points={{-66,
          14},{-48,14},{-48,48},{-4.35,48},{-4.35,76.8}}, color={0,127,255}));
  connect(thermalZone.ports[2], sinAir1.ports[1]) annotation (Line(points={{
          0.35,76.8},{0.35,44},{-40,44},{-40,8},{-34,8}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),experiment(StopTime=
          3.1536e+007, Interval=3600),
    Documentation(revisions="<html>
  <ul>
  <li>April, 2019, by Martin Kremer:<br/>
  First Implementation.
  </li>
  </ul>
</html>", info="<html>
<p>This example illustrates the difference between <a href=\"AixLib.ThermalZones.ReducedOrder.ThermalZone.ThermalZone\">AixLib.ThermalZones.ReducedOrder.ThermalZone.ThermalZone</a> <a href=\"AixLib.ThermalZones.ReducedOrder.ThermalZone.ThermalZoneMoistAir\">AixLib.ThermalZones.ReducedOrder.ThermalZone.ThermalZoneMoistAir</a>. Parameter set for thermal zone is for an office zone of an office building build as passive house. All boundary conditions are generic to show how to apply different kinds of boundary conditions. The results should show a typical profile for indoor air temperatures, but are not related to a specific building or measurement data.</p>
</html>"));
end ComparisonThermalZoneMoistAndDryAir;
