within AixLib.ThermalZones.ReducedOrder.Windows.Validation.VDI2078;
model TestCase1_Illumination
    extends Modelica.Icons.Example;

  Modelica.Blocks.Sources.CombiTimeTable HDirHor(
    columns={2},
    tableName="HDirHor",
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        6.97804373; 28800,45.26143833; 32400,110.4153032; 36000,
        186.2726158; 39600,255.5241448; 43200,302.9030765; 46800,
        318.0561637; 50400,297.6769067; 54000,246.2124597; 57600,
        174.9154955; 61200,99.54837583; 64800,37.47098217; 68400,
        4.241288132; 72000,0; 75600,0; 79200,0; 82800,0; 86400,0; 90000,0;
        93600,0; 97200,0; 100800,0; 104400,0; 108000,0; 111600,6.97804373;
        115200,45.26143833; 118800,110.4153032; 122400,186.2726158;
        126000,255.5241448; 129600,302.9030765; 133200,318.0561637;
        136800,297.6769067; 140400,246.2124597; 144000,174.9154955;
        147600,99.54837583; 151200,37.47098217; 154800,4.241288132;
        158400,0; 162000,0; 165600,0; 169200,0; 172800,0; 176400,0;
        180000,0; 183600,0; 187200,0; 190800,0; 194400,0; 198000,
        6.97804373; 201600,45.26143833; 205200,110.4153032; 208800,
        186.2726158; 212400,255.5241448; 216000,302.9030765; 219600,
        318.0561637; 223200,297.6769067; 226800,246.2124597; 230400,
        174.9154955; 234000,99.54837583; 237600,37.47098217; 241200,
        4.241288132; 244800,0; 248400,0; 252000,0; 255600,0; 259200,0;
        262800,0; 266400,0; 270000,0; 273600,0; 277200,0; 280800,0;
        284400,6.97804373; 288000,45.26143833; 291600,110.4153032; 295200,
        186.2726158; 298800,255.5241448; 302400,302.9030765; 306000,
        318.0561637; 309600,297.6769067; 313200,246.2124597; 316800,
        174.9154955; 320400,99.54837583; 324000,37.47098217; 327600,
        4.241288132; 331200,0; 334800,0; 338400,0; 342000,0; 345600,0;
        349200,0; 352800,0; 356400,0; 360000,0; 363600,0; 367200,0;
        370800,6.97804373; 374400,45.26143833; 378000,110.4153032; 381600,
        186.2726158; 385200,255.5241448; 388800,302.9030765; 392400,
        318.0561637; 396000,297.6769067; 399600,246.2124597; 403200,
        174.9154955; 406800,99.54837583; 410400,37.47098217; 414000,
        4.241288132; 417600,0; 421200,0; 424800,0; 428400,0; 432000,0;
        435600,0; 439200,0; 442800,0; 446400,0; 450000,0; 453600,0;
        457200,6.97804373; 460800,45.26143833; 464400,110.4153032; 468000,
        186.2726158; 471600,255.5241448; 475200,302.9030765; 478800,
        318.0561637; 482400,297.6769067; 486000,246.2124597; 489600,
        174.9154955; 493200,99.54837583; 496800,37.47098217; 500400,
        4.241288132; 504000,0; 507600,0; 511200,0; 514800,0; 518400,0;
        522000,0; 525600,0; 529200,0; 532800,0; 536400,0; 540000,0;
        543600,6.97804373; 547200,45.26143833; 550800,110.4153032; 554400,
        186.2726158; 558000,255.5241448; 561600,302.9030765; 565200,
        318.0561637; 568800,297.6769067; 572400,246.2124597; 576000,
        174.9154955; 579600,99.54837583; 583200,37.47098217; 586800,
        4.241288132; 590400,0; 594000,0; 597600,0; 601200,0; 604800,0;
        608400,0; 612000,0; 615600,0; 619200,0; 622800,0; 626400,0;
        630000,6.97804373; 633600,45.26143833; 637200,110.4153032; 640800,
        186.2726158; 644400,255.5241448; 648000,302.9030765; 651600,
        318.0561637; 655200,297.6769067; 658800,246.2124597; 662400,
        174.9154955; 666000,99.54837583; 669600,37.47098217; 673200,
        4.241288132; 676800,0; 680400,0; 684000,0; 687600,0; 691200,0;
        694800,0; 698400,0; 702000,0; 705600,0; 709200,0; 712800,0;
        716400,6.97804373; 720000,45.26143833; 723600,110.4153032; 727200,
        186.2726158; 730800,255.5241448; 734400,302.9030765; 738000,
        318.0561637; 741600,297.6769067; 745200,246.2124597; 748800,
        174.9154955; 752400,99.54837583; 756000,37.47098217; 759600,
        4.241288132; 763200,0; 766800,0; 770400,0; 774000,0; 777600,0;
        781200,0; 784800,0; 788400,0; 792000,0; 795600,0; 799200,0;
        802800,6.97804373; 806400,45.26143833; 810000,110.4153032; 813600,
        186.2726158; 817200,255.5241448; 820800,302.9030765; 824400,
        318.0561637; 828000,297.6769067; 831600,246.2124597; 835200,
        174.9154955; 838800,99.54837583; 842400,37.47098217; 846000,
        4.241288132; 849600,0; 853200,0; 856800,0; 860400,0; 864000,0;
        867600,0; 871200,0; 874800,0; 878400,0; 882000,0; 885600,0;
        889200,6.97804373; 892800,45.26143833; 896400,110.4153032; 900000,
        186.2726158; 903600,255.5241448; 907200,302.9030765; 910800,
        318.0561637; 914400,297.6769067; 918000,246.2124597; 921600,
        174.9154955; 925200,99.54837583; 928800,37.47098217; 932400,
        4.241288132; 936000,0; 939600,0; 943200,0; 946800,0; 950400,0;
        954000,0; 957600,0; 961200,0; 964800,0; 968400,0; 972000,0;
        975600,6.97804373; 979200,45.26143833; 982800,110.4153032; 986400,
        186.2726158; 990000,255.5241448; 993600,302.9030765; 997200,
        318.0561637; 1000800,297.6769067; 1004400,246.2124597; 1008000,
        174.9154955; 1011600,99.54837583; 1015200,37.47098217; 1018800,
        4.241288132; 1022400,0; 1026000,0; 1029600,0; 1033200,0; 1036800,
        0; 1040400,0; 1044000,0; 1047600,0; 1051200,0; 1054800,0; 1058400,
        0; 1062000,6.97804373; 1065600,45.26143833; 1069200,110.4153032;
        1072800,186.2726158; 1076400,255.5241448; 1080000,302.9030765;
        1083600,318.0561637; 1087200,297.6769067; 1090800,246.2124597;
        1094400,174.9154955; 1098000,99.54837583; 1101600,37.47098217;
        1105200,4.241288132; 1108800,0; 1112400,0; 1116000,0; 1119600,0;
        1123200,0; 1126800,0; 1130400,0; 1134000,0; 1137600,0; 1141200,0;
        1144800,0; 1148400,6.97804373; 1152000,45.26143833; 1155600,
        110.4153032; 1159200,186.2726158; 1162800,255.5241448; 1166400,
        302.9030765; 1170000,318.0561637; 1173600,297.6769067; 1177200,
        246.2124597; 1180800,174.9154955; 1184400,99.54837583; 1188000,
        37.47098217; 1191600,4.241288132; 1195200,0; 1198800,0; 1202400,0;
        1206000,0; 1209600,0; 1213200,0; 1216800,0; 1220400,0; 1224000,0;
        1227600,0; 1231200,0; 1234800,39.07398846; 1238400,164.3396228;
        1242000,319.1618766; 1245600,466.1278073; 1249200,583.2867887;
        1252800,657.0058834; 1256400,679.6830794; 1260000,649.0893148;
        1263600,568.2428437; 1267200,445.5861318; 1270800,295.7855335;
        1274400,142.4655924; 1278000,26.47655754; 1281600,0; 1285200,0;
        1288800,0; 1292400,0; 1296000,0; 1299600,0; 1303200,0; 1306800,0;
        1310400,0; 1314000,0; 1317600,0; 1321200,39.07398846; 1324800,
        164.3396228; 1328400,319.1618766; 1332000,466.1278073; 1335600,
        583.2867887; 1339200,657.0058834; 1342800,679.6830794; 1346400,
        649.0893148; 1350000,568.2428437; 1353600,445.5861318; 1357200,
        295.7855335; 1360800,142.4655924; 1364400,26.47655754; 1368000,0;
        1371600,0; 1375200,0; 1378800,0; 1382400,0; 1386000,0; 1389600,0;
        1393200,0; 1396800,0; 1400400,0; 1404000,0; 1407600,39.07398846;
        1411200,164.3396228; 1414800,319.1618766; 1418400,466.1278073;
        1422000,583.2867887; 1425600,657.0058834; 1429200,679.6830794;
        1432800,649.0893148; 1436400,568.2428437; 1440000,445.5861318;
        1443600,295.7855335; 1447200,142.4655924; 1450800,26.47655754;
        1454400,0; 1458000,0; 1461600,0; 1465200,0; 1468800,0; 1472400,0;
        1476000,0; 1479600,0; 1483200,0; 1486800,0; 1490400,0; 1494000,
        39.07398846; 1497600,164.3396228; 1501200,319.1618766; 1504800,
        466.1278073; 1508400,583.2867887; 1512000,657.0058834; 1515600,
        679.6830794; 1519200,649.0893148; 1522800,568.2428437; 1526400,
        445.5861318; 1530000,295.7855335; 1533600,142.4655924; 1537200,
        26.47655754; 1540800,0; 1544400,0; 1548000,0; 1551600,0; 1555200,
        0; 1558800,0; 1562400,0; 1566000,0; 1569600,0; 1573200,0; 1576800,
        0; 1580400,39.07398846; 1584000,164.3396228; 1587600,319.1618766;
        1591200,466.1278073; 1594800,583.2867887; 1598400,657.0058834;
        1602000,679.6830794; 1605600,649.0893148; 1609200,568.2428437;
        1612800,445.5861318; 1616400,295.7855335; 1620000,142.4655924;
        1623600,26.47655754; 1627200,0; 1630800,0; 1634400,0; 1638000,0])
    "Direct horizontal irradiation"
    annotation (Placement(transformation(extent={{-102,94},{-82,114}})));

  Modelica.Blocks.Sources.CombiTimeTable alt(
    columns={2},
    tableName="alt",
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableOnFile=false,
    table=[0,-0.524971501; 3600,-0.540504674; 7200,-0.511513997; 10800,-0.436196642;
        14400,-0.323752929; 18000,-0.184550738; 21600,-0.027807643; 25200,
        0.138810415; 28800,0.308550932; 32400,0.474473156; 36000,
        0.627965928; 39600,0.756893419; 43200,0.844457705; 46800,
        0.872876752; 50400,0.834722167; 54000,0.739755433; 57600,
        0.606187916; 61200,0.450168115; 64800,0.28318588; 68400,
        0.113490388; 72000,-0.052089885; 75600,-0.206727187; 79200,-0.342547809;
        82800,-0.450098665; 86400,-0.524971501; 90000,-0.540504674; 93600,
        -0.511513997; 97200,-0.436196642; 100800,-0.323752929; 104400,-0.184550738;
        108000,-0.027807643; 111600,0.138810415; 115200,0.308550932;
        118800,0.474473156; 122400,0.627965928; 126000,0.756893419;
        129600,0.844457705; 133200,0.872876752; 136800,0.834722167;
        140400,0.739755433; 144000,0.606187916; 147600,0.450168115;
        151200,0.28318588; 154800,0.113490388; 158400,-0.052089885;
        162000,-0.206727187; 165600,-0.342547809; 169200,-0.450098665;
        172800,-0.524971501; 176400,-0.540504674; 180000,-0.511513997;
        183600,-0.436196642; 187200,-0.323752929; 190800,-0.184550738;
        194400,-0.027807643; 198000,0.138810415; 201600,0.308550932;
        205200,0.474473156; 208800,0.627965928; 212400,0.756893419;
        216000,0.844457705; 219600,0.872876752; 223200,0.834722167;
        226800,0.739755433; 230400,0.606187916; 234000,0.450168115;
        237600,0.28318588; 241200,0.113490388; 244800,-0.052089885;
        248400,-0.206727187; 252000,-0.342547809; 255600,-0.450098665;
        259200,-0.524971501; 262800,-0.540504674; 266400,-0.511513997;
        270000,-0.436196642; 273600,-0.323752929; 277200,-0.184550738;
        280800,-0.027807643; 284400,0.138810415; 288000,0.308550932;
        291600,0.474473156; 295200,0.627965928; 298800,0.756893419;
        302400,0.844457705; 306000,0.872876752; 309600,0.834722167;
        313200,0.739755433; 316800,0.606187916; 320400,0.450168115;
        324000,0.28318588; 327600,0.113490388; 331200,-0.052089885;
        334800,-0.206727187; 338400,-0.342547809; 342000,-0.450098665;
        345600,-0.524971501; 349200,-0.540504674; 352800,-0.511513997;
        356400,-0.436196642; 360000,-0.323752929; 363600,-0.184550738;
        367200,-0.027807643; 370800,0.138810415; 374400,0.308550932;
        378000,0.474473156; 381600,0.627965928; 385200,0.756893419;
        388800,0.844457705; 392400,0.872876752; 396000,0.834722167;
        399600,0.739755433; 403200,0.606187916; 406800,0.450168115;
        410400,0.28318588; 414000,0.113490388; 417600,-0.052089885;
        421200,-0.206727187; 424800,-0.342547809; 428400,-0.450098665;
        432000,-0.524971501; 435600,-0.540504674; 439200,-0.511513997;
        442800,-0.436196642; 446400,-0.323752929; 450000,-0.184550738;
        453600,-0.027807643; 457200,0.138810415; 460800,0.308550932;
        464400,0.474473156; 468000,0.627965928; 471600,0.756893419;
        475200,0.844457705; 478800,0.872876752; 482400,0.834722167;
        486000,0.739755433; 489600,0.606187916; 493200,0.450168115;
        496800,0.28318588; 500400,0.113490388; 504000,-0.052089885;
        507600,-0.206727187; 511200,-0.342547809; 514800,-0.450098665;
        518400,-0.524971501; 522000,-0.540504674; 525600,-0.511513997;
        529200,-0.436196642; 532800,-0.323752929; 536400,-0.184550738;
        540000,-0.027807643; 543600,0.138810415; 547200,0.308550932;
        550800,0.474473156; 554400,0.627965928; 558000,0.756893419;
        561600,0.844457705; 565200,0.872876752; 568800,0.834722167;
        572400,0.739755433; 576000,0.606187916; 579600,0.450168115;
        583200,0.28318588; 586800,0.113490388; 590400,-0.052089885;
        594000,-0.206727187; 597600,-0.342547809; 601200,-0.450098665;
        604800,-0.524971501; 608400,-0.540504674; 612000,-0.511513997;
        615600,-0.436196642; 619200,-0.323752929; 622800,-0.184550738;
        626400,-0.027807643; 630000,0.138810415; 633600,0.308550932;
        637200,0.474473156; 640800,0.627965928; 644400,0.756893419;
        648000,0.844457705; 651600,0.872876752; 655200,0.834722167;
        658800,0.739755433; 662400,0.606187916; 666000,0.450168115;
        669600,0.28318588; 673200,0.113490388; 676800,-0.052089885;
        680400,-0.206727187; 684000,-0.342547809; 687600,-0.450098665;
        691200,-0.524971501; 694800,-0.540504674; 698400,-0.511513997;
        702000,-0.436196642; 705600,-0.323752929; 709200,-0.184550738;
        712800,-0.027807643; 716400,0.138810415; 720000,0.308550932;
        723600,0.474473156; 727200,0.627965928; 730800,0.756893419;
        734400,0.844457705; 738000,0.872876752; 741600,0.834722167;
        745200,0.739755433; 748800,0.606187916; 752400,0.450168115;
        756000,0.28318588; 759600,0.113490388; 763200,-0.052089885;
        766800,-0.206727187; 770400,-0.342547809; 774000,-0.450098665;
        777600,-0.524971501; 781200,-0.540504674; 784800,-0.511513997;
        788400,-0.436196642; 792000,-0.323752929; 795600,-0.184550738;
        799200,-0.027807643; 802800,0.138810415; 806400,0.308550932;
        810000,0.474473156; 813600,0.627965928; 817200,0.756893419;
        820800,0.844457705; 824400,0.872876752; 828000,0.834722167;
        831600,0.739755433; 835200,0.606187916; 838800,0.450168115;
        842400,0.28318588; 846000,0.113490388; 849600,-0.052089885;
        853200,-0.206727187; 856800,-0.342547809; 860400,-0.450098665;
        864000,-0.524971501; 867600,-0.540504674; 871200,-0.511513997;
        874800,-0.436196642; 878400,-0.323752929; 882000,-0.184550738;
        885600,-0.027807643; 889200,0.138810415; 892800,0.308550932;
        896400,0.474473156; 900000,0.627965928; 903600,0.756893419;
        907200,0.844457705; 910800,0.872876752; 914400,0.834722167;
        918000,0.739755433; 921600,0.606187916; 925200,0.450168115;
        928800,0.28318588; 932400,0.113490388; 936000,-0.052089885;
        939600,-0.206727187; 943200,-0.342547809; 946800,-0.450098665;
        950400,-0.524971501; 954000,-0.540504674; 957600,-0.511513997;
        961200,-0.436196642; 964800,-0.323752929; 968400,-0.184550738;
        972000,-0.027807643; 975600,0.138810415; 979200,0.308550932;
        982800,0.474473156; 986400,0.627965928; 990000,0.756893419;
        993600,0.844457705; 997200,0.872876752; 1000800,0.834722167;
        1004400,0.739755433; 1008000,0.606187916; 1011600,0.450168115;
        1015200,0.28318588; 1018800,0.113490388; 1022400,-0.052089885;
        1026000,-0.206727187; 1029600,-0.342547809; 1033200,-0.450098665;
        1036800,-0.524971501; 1040400,-0.540504674; 1044000,-0.511513997;
        1047600,-0.436196642; 1051200,-0.323752929; 1054800,-0.184550738;
        1058400,-0.027807643; 1062000,0.138810415; 1065600,0.308550932;
        1069200,0.474473156; 1072800,0.627965928; 1076400,0.756893419;
        1080000,0.844457705; 1083600,0.872876752; 1087200,0.834722167;
        1090800,0.739755433; 1094400,0.606187916; 1098000,0.450168115;
        1101600,0.28318588; 1105200,0.113490388; 1108800,-0.052089885;
        1112400,-0.206727187; 1116000,-0.342547809; 1119600,-0.450098665;
        1123200,-0.524971501; 1126800,-0.540504674; 1130400,-0.511513997;
        1134000,-0.436196642; 1137600,-0.323752929; 1141200,-0.184550738;
        1144800,-0.027807643; 1148400,0.138810415; 1152000,0.308550932;
        1155600,0.474473156; 1159200,0.627965928; 1162800,0.756893419;
        1166400,0.844457705; 1170000,0.872876752; 1173600,0.834722167;
        1177200,0.739755433; 1180800,0.606187916; 1184400,0.450168115;
        1188000,0.28318588; 1191600,0.113490388; 1195200,-0.052089885;
        1198800,-0.206727187; 1202400,-0.342547809; 1206000,-0.450098665;
        1209600,-0.524971501; 1213200,-0.540504674; 1216800,-0.511513997;
        1220400,-0.436196642; 1224000,-0.323752929; 1227600,-0.184550738;
        1231200,-0.027807643; 1234800,0.138810415; 1238400,0.308550932;
        1242000,0.474473156; 1245600,0.627965928; 1249200,0.756893419;
        1252800,0.844457705; 1256400,0.872876752; 1260000,0.834722167;
        1263600,0.739755433; 1267200,0.606187916; 1270800,0.450168115;
        1274400,0.28318588; 1278000,0.113490388; 1281600,-0.052089885;
        1285200,-0.206727187; 1288800,-0.342547809; 1292400,-0.450098665;
        1296000,-0.524971501; 1299600,-0.540504674; 1303200,-0.511513997;
        1306800,-0.436196642; 1310400,-0.323752929; 1314000,-0.184550738;
        1317600,-0.027807643; 1321200,0.138810415; 1324800,0.308550932;
        1328400,0.474473156; 1332000,0.627965928; 1335600,0.756893419;
        1339200,0.844457705; 1342800,0.872876752; 1346400,0.834722167;
        1350000,0.739755433; 1353600,0.606187916; 1357200,0.450168115;
        1360800,0.28318588; 1364400,0.113490388; 1368000,-0.052089885;
        1371600,-0.206727187; 1375200,-0.342547809; 1378800,-0.450098665;
        1382400,-0.524971501; 1386000,-0.540504674; 1389600,-0.511513997;
        1393200,-0.436196642; 1396800,-0.323752929; 1400400,-0.184550738;
        1404000,-0.027807643; 1407600,0.138810415; 1411200,0.308550932;
        1414800,0.474473156; 1418400,0.627965928; 1422000,0.756893419;
        1425600,0.844457705; 1429200,0.872876752; 1432800,0.834722167;
        1436400,0.739755433; 1440000,0.606187916; 1443600,0.450168115;
        1447200,0.28318588; 1450800,0.113490388; 1454400,-0.052089885;
        1458000,-0.206727187; 1461600,-0.342547809; 1465200,-0.450098665;
        1468800,-0.524971501; 1472400,-0.540504674; 1476000,-0.511513997;
        1479600,-0.436196642; 1483200,-0.323752929; 1486800,-0.184550738;
        1490400,-0.027807643; 1494000,0.138810415; 1497600,0.308550932;
        1501200,0.474473156; 1504800,0.627965928; 1508400,0.756893419;
        1512000,0.844457705; 1515600,0.872876752; 1519200,0.834722167;
        1522800,0.739755433; 1526400,0.606187916; 1530000,0.450168115;
        1533600,0.28318588; 1537200,0.113490388; 1540800,-0.052089885;
        1544400,-0.206727187; 1548000,-0.342547809; 1551600,-0.450098665;
        1555200,-0.524971501; 1558800,-0.540504674; 1562400,-0.511513997;
        1566000,-0.436196642; 1569600,-0.323752929; 1573200,-0.184550738;
        1576800,-0.027807643; 1580400,0.138810415; 1584000,0.308550932;
        1587600,0.474473156; 1591200,0.627965928; 1594800,0.756893419;
        1598400,0.844457705; 1602000,0.872876752; 1605600,0.834722167;
        1609200,0.739755433; 1612800,0.606187916; 1616400,0.450168115;
        1620000,0.28318588; 1623600,0.113490388; 1627200,-0.052089885;
        1630800,-0.206727187; 1634400,-0.342547809; 1638000,-0.450098665])
    "solar altitude angle"
    annotation (Placement(transformation(extent={{-102,-70},{-82,-50}})));

  AixLib.ThermalZones.ReducedOrder.SolarGain.CorrectionGTaueDoublePane CorGTaue(
    n=1,
    UWin=1.4,
    xi=0,
    til(displayUnit="deg") = {1.5707963267949})
    "Correction values for non-parallel and non-vertical irradiation for
    VDI2078 test case 1"
    annotation (Placement(transformation(extent={{-52,46},{-32,66}})));
  Windows.BaseClasses.Sunblind sunblind(lim=200)
    "Calculates if the sunblind is active"
    annotation (Placement(transformation(extent={{-20,-46},{-6,-36}})));
  Modelica.Blocks.Sources.CombiTimeTable HDifHorCle(
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableName="HDifHorCle",
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        21.04231965; 28800,38.76402419; 32400,49.79122826; 36000,
        56.90519903; 39600,61.37224652; 43200,63.79161511; 46800,
        64.48257797; 50400,63.54466077; 54000,60.84410045; 57600,
        56.02824899; 61200,48.43452029; 64800,36.62912553; 68400,
        17.58508841; 72000,0; 75600,0; 79200,0; 82800,0; 86400,0; 90000,0;
        93600,0; 97200,0; 100800,0; 104400,0; 108000,0; 111600,
        21.04231965; 115200,38.76402419; 118800,49.79122826; 122400,
        56.90519903; 126000,61.37224652; 129600,63.79161511; 133200,
        64.48257797; 136800,63.54466077; 140400,60.84410045; 144000,
        56.02824899; 147600,48.43452029; 151200,36.62912553; 154800,
        17.58508841; 158400,0; 162000,0; 165600,0; 169200,0; 172800,0;
        176400,0; 180000,0; 183600,0; 187200,0; 190800,0; 194400,0;
        198000,21.04231965; 201600,38.76402419; 205200,49.79122826;
        208800,56.90519903; 212400,61.37224652; 216000,63.79161511;
        219600,64.48257797; 223200,63.54466077; 226800,60.84410045;
        230400,56.02824899; 234000,48.43452029; 237600,36.62912553;
        241200,17.58508841; 244800,0; 248400,0; 252000,0; 255600,0;
        259200,0; 262800,0; 266400,0; 270000,0; 273600,0; 277200,0;
        280800,0; 284400,21.04231965; 288000,38.76402419; 291600,
        49.79122826; 295200,56.90519903; 298800,61.37224652; 302400,
        63.79161511; 306000,64.48257797; 309600,63.54466077; 313200,
        60.84410045; 316800,56.02824899; 320400,48.43452029; 324000,
        36.62912553; 327600,17.58508841; 331200,0; 334800,0; 338400,0;
        342000,0; 345600,0; 349200,0; 352800,0; 356400,0; 360000,0;
        363600,0; 367200,0; 370800,21.04231965; 374400,38.76402419;
        378000,49.79122826; 381600,56.90519903; 385200,61.37224652;
        388800,63.79161511; 392400,64.48257797; 396000,63.54466077;
        399600,60.84410045; 403200,56.02824899; 406800,48.43452029;
        410400,36.62912553; 414000,17.58508841; 417600,0; 421200,0;
        424800,0; 428400,0; 432000,0; 435600,0; 439200,0; 442800,0;
        446400,0; 450000,0; 453600,0; 457200,21.04231965; 460800,
        38.76402419; 464400,49.79122826; 468000,56.90519903; 471600,
        61.37224652; 475200,63.79161511; 478800,64.48257797; 482400,
        63.54466077; 486000,60.84410045; 489600,56.02824899; 493200,
        48.43452029; 496800,36.62912553; 500400,17.58508841; 504000,0;
        507600,0; 511200,0; 514800,0; 518400,0; 522000,0; 525600,0;
        529200,0; 532800,0; 536400,0; 540000,0; 543600,21.04231965;
        547200,38.76402419; 550800,49.79122826; 554400,56.90519903;
        558000,61.37224652; 561600,63.79161511; 565200,64.48257797;
        568800,63.54466077; 572400,60.84410045; 576000,56.02824899;
        579600,48.43452029; 583200,36.62912553; 586800,17.58508841;
        590400,0; 594000,0; 597600,0; 601200,0; 604800,0; 608400,0;
        612000,0; 615600,0; 619200,0; 622800,0; 626400,0; 630000,
        21.04231965; 633600,38.76402419; 637200,49.79122826; 640800,
        56.90519903; 644400,61.37224652; 648000,63.79161511; 651600,
        64.48257797; 655200,63.54466077; 658800,60.84410045; 662400,
        56.02824899; 666000,48.43452029; 669600,36.62912553; 673200,
        17.58508841; 676800,0; 680400,0; 684000,0; 687600,0; 691200,0;
        694800,0; 698400,0; 702000,0; 705600,0; 709200,0; 712800,0;
        716400,21.04231965; 720000,38.76402419; 723600,49.79122826;
        727200,56.90519903; 730800,61.37224652; 734400,63.79161511;
        738000,64.48257797; 741600,63.54466077; 745200,60.84410045;
        748800,56.02824899; 752400,48.43452029; 756000,36.62912553;
        759600,17.58508841; 763200,0; 766800,0; 770400,0; 774000,0;
        777600,0; 781200,0; 784800,0; 788400,0; 792000,0; 795600,0;
        799200,0; 802800,21.04231965; 806400,38.76402419; 810000,
        49.79122826; 813600,56.90519903; 817200,61.37224652; 820800,
        63.79161511; 824400,64.48257797; 828000,63.54466077; 831600,
        60.84410045; 835200,56.02824899; 838800,48.43452029; 842400,
        36.62912553; 846000,17.58508841; 849600,0; 853200,0; 856800,0;
        860400,0; 864000,0; 867600,0; 871200,0; 874800,0; 878400,0;
        882000,0; 885600,0; 889200,21.04231965; 892800,38.76402419;
        896400,49.79122826; 900000,56.90519903; 903600,61.37224652;
        907200,63.79161511; 910800,64.48257797; 914400,63.54466077;
        918000,60.84410045; 921600,56.02824899; 925200,48.43452029;
        928800,36.62912553; 932400,17.58508841; 936000,0; 939600,0;
        943200,0; 946800,0; 950400,0; 954000,0; 957600,0; 961200,0;
        964800,0; 968400,0; 972000,0; 975600,21.04231965; 979200,
        38.76402419; 982800,49.79122826; 986400,56.90519903; 990000,
        61.37224652; 993600,63.79161511; 997200,64.48257797; 1000800,
        63.54466077; 1004400,60.84410045; 1008000,56.02824899; 1011600,
        48.43452029; 1015200,36.62912553; 1018800,17.58508841; 1022400,0;
        1026000,0; 1029600,0; 1033200,0; 1036800,0; 1040400,0; 1044000,0;
        1047600,0; 1051200,0; 1054800,0; 1058400,0; 1062000,21.04231965;
        1065600,38.76402419; 1069200,49.79122826; 1072800,56.90519903;
        1076400,61.37224652; 1080000,63.79161511; 1083600,64.48257797;
        1087200,63.54466077; 1090800,60.84410045; 1094400,56.02824899;
        1098000,48.43452029; 1101600,36.62912553; 1105200,17.58508841;
        1108800,0; 1112400,0; 1116000,0; 1119600,0; 1123200,0; 1126800,0;
        1130400,0; 1134000,0; 1137600,0; 1141200,0; 1144800,0; 1148400,
        21.04231965; 1152000,38.76402419; 1155600,49.79122826; 1159200,
        56.90519903; 1162800,61.37224652; 1166400,63.79161511; 1170000,
        64.48257797; 1173600,63.54466077; 1177200,60.84410045; 1180800,
        56.02824899; 1184400,48.43452029; 1188000,36.62912553; 1191600,
        17.58508841; 1195200,0; 1198800,0; 1202400,0; 1206000,0; 1209600,
        0; 1213200,0; 1216800,0; 1220400,0; 1224000,0; 1227600,0; 1231200,
        0; 1234800,40.47459946; 1238400,67.00103172; 1242000,82.68760638;
        1245600,93.44518302; 1249200,100.7065715; 1252800,104.8421528;
        1256400,106.0514354; 1260000,104.4130318; 1263600,99.82357411;
        1267200,92.07110863; 1270800,80.71803866; 1274400,63.97542723;
        1278000,34.69852159; 1281600,0; 1285200,0; 1288800,0; 1292400,0;
        1296000,0; 1299600,0; 1303200,0; 1306800,0; 1310400,0; 1314000,0;
        1317600,0; 1321200,40.47459946; 1324800,67.00103172; 1328400,
        82.68760638; 1332000,93.44518302; 1335600,100.7065715; 1339200,
        104.8421528; 1342800,106.0514354; 1346400,104.4130318; 1350000,
        99.82357411; 1353600,92.07110863; 1357200,80.71803866; 1360800,
        63.97542723; 1364400,34.69852159; 1368000,0; 1371600,0; 1375200,0;
        1378800,0; 1382400,0; 1386000,0; 1389600,0; 1393200,0; 1396800,0;
        1400400,0; 1404000,0; 1407600,40.47459946; 1411200,67.00103172;
        1414800,82.68760638; 1418400,93.44518302; 1422000,100.7065715;
        1425600,104.8421528; 1429200,106.0514354; 1432800,104.4130318;
        1436400,99.82357411; 1440000,92.07110863; 1443600,80.71803866;
        1447200,63.97542723; 1450800,34.69852159; 1454400,0; 1458000,0;
        1461600,0; 1465200,0; 1468800,0; 1472400,0; 1476000,0; 1479600,0;
        1483200,0; 1486800,0; 1490400,0; 1494000,40.47459946; 1497600,
        67.00103172; 1501200,82.68760638; 1504800,93.44518302; 1508400,
        100.7065715; 1512000,104.8421528; 1515600,106.0514354; 1519200,
        104.4130318; 1522800,99.82357411; 1526400,92.07110863; 1530000,
        80.71803866; 1533600,63.97542723; 1537200,34.69852159; 1540800,0;
        1544400,0; 1548000,0; 1551600,0; 1555200,0; 1558800,0; 1562400,0;
        1566000,0; 1569600,0; 1573200,0; 1576800,0; 1580400,40.47459946;
        1584000,67.00103172; 1587600,82.68760638; 1591200,93.44518302;
        1594800,100.7065715; 1598400,104.8421528; 1602000,106.0514354;
        1605600,104.4130318; 1609200,99.82357411; 1612800,92.07110863;
        1616400,80.71803866; 1620000,63.97542723; 1623600,34.69852159;
        1627200,0; 1630800,0; 1634400,0; 1638000,0])
    "Diffuse irradiation at clear sky on horizontal surface"
    annotation (Placement(transformation(extent={{-102,38},{-82,58}})));
  Modelica.Blocks.Sources.CombiTimeTable HDifHorCov(
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableName="HDifHorCov",
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        24.22614885; 28800,69.2322226; 32400,121.6772143; 36000,
        171.3048325; 39600,210.9338328; 43200,235.8864705; 46800,
        243.5618298; 50400,233.20683; 54000,205.8425596; 57600,
        164.3628129; 61200,113.7867437; 64800,61.72452797; 68400,
        18.86655303; 72000,0; 75600,0; 79200,0; 82800,0; 86400,0; 90000,0;
        93600,0; 97200,0; 100800,0; 104400,0; 108000,0; 111600,
        24.22614885; 115200,69.2322226; 118800,121.6772143; 122400,
        171.3048325; 126000,210.9338328; 129600,235.8864705; 133200,
        243.5618298; 136800,233.20683; 140400,205.8425596; 144000,
        164.3628129; 147600,113.7867437; 151200,61.72452797; 154800,
        18.86655303; 158400,0; 162000,0; 165600,0; 169200,0; 172800,0;
        176400,0; 180000,0; 183600,0; 187200,0; 190800,0; 194400,0;
        198000,24.22614885; 201600,69.2322226; 205200,121.6772143; 208800,
        171.3048325; 212400,210.9338328; 216000,235.8864705; 219600,
        243.5618298; 223200,233.20683; 226800,205.8425596; 230400,
        164.3628129; 234000,113.7867437; 237600,61.72452797; 241200,
        18.86655303; 244800,0; 248400,0; 252000,0; 255600,0; 259200,0;
        262800,0; 266400,0; 270000,0; 273600,0; 277200,0; 280800,0;
        284400,24.22614885; 288000,69.2322226; 291600,121.6772143; 295200,
        171.3048325; 298800,210.9338328; 302400,235.8864705; 306000,
        243.5618298; 309600,233.20683; 313200,205.8425596; 316800,
        164.3628129; 320400,113.7867437; 324000,61.72452797; 327600,
        18.86655303; 331200,0; 334800,0; 338400,0; 342000,0; 345600,0;
        349200,0; 352800,0; 356400,0; 360000,0; 363600,0; 367200,0;
        370800,24.22614885; 374400,69.2322226; 378000,121.6772143; 381600,
        171.3048325; 385200,210.9338328; 388800,235.8864705; 392400,
        243.5618298; 396000,233.20683; 399600,205.8425596; 403200,
        164.3628129; 406800,113.7867437; 410400,61.72452797; 414000,
        18.86655303; 417600,0; 421200,0; 424800,0; 428400,0; 432000,0;
        435600,0; 439200,0; 442800,0; 446400,0; 450000,0; 453600,0;
        457200,24.22614885; 460800,69.2322226; 464400,121.6772143; 468000,
        171.3048325; 471600,210.9338328; 475200,235.8864705; 478800,
        243.5618298; 482400,233.20683; 486000,205.8425596; 489600,
        164.3628129; 493200,113.7867437; 496800,61.72452797; 500400,
        18.86655303; 504000,0; 507600,0; 511200,0; 514800,0; 518400,0;
        522000,0; 525600,0; 529200,0; 532800,0; 536400,0; 540000,0;
        543600,24.22614885; 547200,69.2322226; 550800,121.6772143; 554400,
        171.3048325; 558000,210.9338328; 561600,235.8864705; 565200,
        243.5618298; 568800,233.20683; 572400,205.8425596; 576000,
        164.3628129; 579600,113.7867437; 583200,61.72452797; 586800,
        18.86655303; 590400,0; 594000,0; 597600,0; 601200,0; 604800,0;
        608400,0; 612000,0; 615600,0; 619200,0; 622800,0; 626400,0;
        630000,24.22614885; 633600,69.2322226; 637200,121.6772143; 640800,
        171.3048325; 644400,210.9338328; 648000,235.8864705; 651600,
        243.5618298; 655200,233.20683; 658800,205.8425596; 662400,
        164.3628129; 666000,113.7867437; 669600,61.72452797; 673200,
        18.86655303; 676800,0; 680400,0; 684000,0; 687600,0; 691200,0;
        694800,0; 698400,0; 702000,0; 705600,0; 709200,0; 712800,0;
        716400,24.22614885; 720000,69.2322226; 723600,121.6772143; 727200,
        171.3048325; 730800,210.9338328; 734400,235.8864705; 738000,
        243.5618298; 741600,233.20683; 745200,205.8425596; 748800,
        164.3628129; 752400,113.7867437; 756000,61.72452797; 759600,
        18.86655303; 763200,0; 766800,0; 770400,0; 774000,0; 777600,0;
        781200,0; 784800,0; 788400,0; 792000,0; 795600,0; 799200,0;
        802800,24.22614885; 806400,69.2322226; 810000,121.6772143; 813600,
        171.3048325; 817200,210.9338328; 820800,235.8864705; 824400,
        243.5618298; 828000,233.20683; 831600,205.8425596; 835200,
        164.3628129; 838800,113.7867437; 842400,61.72452797; 846000,
        18.86655303; 849600,0; 853200,0; 856800,0; 860400,0; 864000,0;
        867600,0; 871200,0; 874800,0; 878400,0; 882000,0; 885600,0;
        889200,24.22614885; 892800,69.2322226; 896400,121.6772143; 900000,
        171.3048325; 903600,210.9338328; 907200,235.8864705; 910800,
        243.5618298; 914400,233.20683; 918000,205.8425596; 921600,
        164.3628129; 925200,113.7867437; 928800,61.72452797; 932400,
        18.86655303; 936000,0; 939600,0; 943200,0; 946800,0; 950400,0;
        954000,0; 957600,0; 961200,0; 964800,0; 968400,0; 972000,0;
        975600,24.22614885; 979200,69.2322226; 982800,121.6772143; 986400,
        171.3048325; 990000,210.9338328; 993600,235.8864705; 997200,
        243.5618298; 1000800,233.20683; 1004400,205.8425596; 1008000,
        164.3628129; 1011600,113.7867437; 1015200,61.72452797; 1018800,
        18.86655303; 1022400,0; 1026000,0; 1029600,0; 1033200,0; 1036800,
        0; 1040400,0; 1044000,0; 1047600,0; 1051200,0; 1054800,0; 1058400,
        0; 1062000,24.22614885; 1065600,69.2322226; 1069200,121.6772143;
        1072800,171.3048325; 1076400,210.9338328; 1080000,235.8864705;
        1083600,243.5618298; 1087200,233.20683; 1090800,205.8425596;
        1094400,164.3628129; 1098000,113.7867437; 1101600,61.72452797;
        1105200,18.86655303; 1108800,0; 1112400,0; 1116000,0; 1119600,0;
        1123200,0; 1126800,0; 1130400,0; 1134000,0; 1137600,0; 1141200,0;
        1144800,0; 1148400,24.22614885; 1152000,69.2322226; 1155600,
        121.6772143; 1159200,171.3048325; 1162800,210.9338328; 1166400,
        235.8864705; 1170000,243.5618298; 1173600,233.20683; 1177200,
        205.8425596; 1180800,164.3628129; 1184400,113.7867437; 1188000,
        61.72452797; 1191600,18.86655303; 1195200,0; 1198800,0; 1202400,0;
        1206000,0; 1209600,0; 1213200,0; 1216800,0; 1220400,0; 1224000,0;
        1227600,0; 1231200,0; 1234800,5.860931292; 1238400,16.65168637;
        1242000,28.66366397; 1245600,39.74586572; 1249200,48.47858361;
        1252800,53.93982313; 1256400,55.6149166; 1260000,53.35451152;
        1263600,47.36107656; 1267200,38.20692416; 1270800,26.88090607;
        1274400,14.891867; 1278000,4.534899719; 1281600,0; 1285200,0;
        1288800,0; 1292400,0; 1296000,0; 1299600,0; 1303200,0; 1306800,0;
        1310400,0; 1314000,0; 1317600,0; 1321200,5.860931292; 1324800,
        16.65168637; 1328400,28.66366397; 1332000,39.74586572; 1335600,
        48.47858361; 1339200,53.93982313; 1342800,55.6149166; 1346400,
        53.35451152; 1350000,47.36107656; 1353600,38.20692416; 1357200,
        26.88090607; 1360800,14.891867; 1364400,4.534899719; 1368000,0;
        1371600,0; 1375200,0; 1378800,0; 1382400,0; 1386000,0; 1389600,0;
        1393200,0; 1396800,0; 1400400,0; 1404000,0; 1407600,5.860931292;
        1411200,16.65168637; 1414800,28.66366397; 1418400,39.74586572;
        1422000,48.47858361; 1425600,53.93982313; 1429200,55.6149166;
        1432800,53.35451152; 1436400,47.36107656; 1440000,38.20692416;
        1443600,26.88090607; 1447200,14.891867; 1450800,4.534899719;
        1454400,0; 1458000,0; 1461600,0; 1465200,0; 1468800,0; 1472400,0;
        1476000,0; 1479600,0; 1483200,0; 1486800,0; 1490400,0; 1494000,
        5.860931292; 1497600,16.65168637; 1501200,28.66366397; 1504800,
        39.74586572; 1508400,48.47858361; 1512000,53.93982313; 1515600,
        55.6149166; 1519200,53.35451152; 1522800,47.36107656; 1526400,
        38.20692416; 1530000,26.88090607; 1533600,14.891867; 1537200,
        4.534899719; 1540800,0; 1544400,0; 1548000,0; 1551600,0; 1555200,
        0; 1558800,0; 1562400,0; 1566000,0; 1569600,0; 1573200,0; 1576800,
        0; 1580400,5.860931292; 1584000,16.65168637; 1587600,28.66366397;
        1591200,39.74586572; 1594800,48.47858361; 1598400,53.93982313;
        1602000,55.6149166; 1605600,53.35451152; 1609200,47.36107656;
        1612800,38.20692416; 1616400,26.88090607; 1620000,14.891867;
        1623600,4.534899719; 1627200,0; 1630800,0; 1634400,0; 1638000,0])
    "Diffuse irradiation at covered sky on horizontal surface"
    annotation (Placement(transformation(extent={{-102,10},{-82,30}})));
  Modelica.Blocks.Sources.CombiTimeTable HDifTilCle(
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableName="HDifTilCle",
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        12.09644867; 28800,27.25095027; 32400,38.27385402; 36000,45.82451;
        39600,51.57958573; 43200,54.91750562; 46800,55.89716878; 50400,
        54.57011009; 54000,50.87097992; 57600,44.75882584; 61200,
        37.07302936; 64800,25.04319434; 68400,9.799046246; 72000,0; 75600,
        0; 79200,0; 82800,0; 86400,0; 90000,0; 93600,0; 97200,0; 100800,0;
        104400,0; 108000,0; 111600,12.09644867; 115200,27.25095027;
        118800,38.27385402; 122400,45.82451; 126000,51.57958573; 129600,
        54.91750562; 133200,55.89716878; 136800,54.57011009; 140400,
        50.87097992; 144000,44.75882584; 147600,37.07302936; 151200,
        25.04319434; 154800,9.799046246; 158400,0; 162000,0; 165600,0;
        169200,0; 172800,0; 176400,0; 180000,0; 183600,0; 187200,0;
        190800,0; 194400,0; 198000,12.09644867; 201600,27.25095027;
        205200,38.27385402; 208800,45.82451; 212400,51.57958573; 216000,
        54.91750562; 219600,55.89716878; 223200,54.57011009; 226800,
        50.87097992; 230400,44.75882584; 234000,37.07302936; 237600,
        25.04319434; 241200,9.799046246; 244800,0; 248400,0; 252000,0;
        255600,0; 259200,0; 262800,0; 266400,0; 270000,0; 273600,0;
        277200,0; 280800,0; 284400,12.09644867; 288000,27.25095027;
        291600,38.27385402; 295200,45.82451; 298800,51.57958573; 302400,
        54.91750562; 306000,55.89716878; 309600,54.57011009; 313200,
        50.87097992; 316800,44.75882584; 320400,37.07302936; 324000,
        25.04319434; 327600,9.799046246; 331200,0; 334800,0; 338400,0;
        342000,0; 345600,0; 349200,0; 352800,0; 356400,0; 360000,0;
        363600,0; 367200,0; 370800,12.09644867; 374400,27.25095027;
        378000,38.27385402; 381600,45.82451; 385200,51.57958573; 388800,
        54.91750562; 392400,55.89716878; 396000,54.57011009; 399600,
        50.87097992; 403200,44.75882584; 406800,37.07302936; 410400,
        25.04319434; 414000,9.799046246; 417600,0; 421200,0; 424800,0;
        428400,0; 432000,0; 435600,0; 439200,0; 442800,0; 446400,0;
        450000,0; 453600,0; 457200,12.09644867; 460800,27.25095027;
        464400,38.27385402; 468000,45.82451; 471600,51.57958573; 475200,
        54.91750562; 478800,55.89716878; 482400,54.57011009; 486000,
        50.87097992; 489600,44.75882584; 493200,37.07302936; 496800,
        25.04319434; 500400,9.799046246; 504000,0; 507600,0; 511200,0;
        514800,0; 518400,0; 522000,0; 525600,0; 529200,0; 532800,0;
        536400,0; 540000,0; 543600,12.09644867; 547200,27.25095027;
        550800,38.27385402; 554400,45.82451; 558000,51.57958573; 561600,
        54.91750562; 565200,55.89716878; 568800,54.57011009; 572400,
        50.87097992; 576000,44.75882584; 579600,37.07302936; 583200,
        25.04319434; 586800,9.799046246; 590400,0; 594000,0; 597600,0;
        601200,0; 604800,0; 608400,0; 612000,0; 615600,0; 619200,0;
        622800,0; 626400,0; 630000,12.09644867; 633600,27.25095027;
        637200,38.27385402; 640800,45.82451; 644400,51.57958573; 648000,
        54.91750562; 651600,55.89716878; 655200,54.57011009; 658800,
        50.87097992; 662400,44.75882584; 666000,37.07302936; 669600,
        25.04319434; 673200,9.799046246; 676800,0; 680400,0; 684000,0;
        687600,0; 691200,0; 694800,0; 698400,0; 702000,0; 705600,0;
        709200,0; 712800,0; 716400,12.09644867; 720000,27.25095027;
        723600,38.27385402; 727200,45.82451; 730800,51.57958573; 734400,
        54.91750562; 738000,55.89716878; 741600,54.57011009; 745200,
        50.87097992; 748800,44.75882584; 752400,37.07302936; 756000,
        25.04319434; 759600,9.799046246; 763200,0; 766800,0; 770400,0;
        774000,0; 777600,0; 781200,0; 784800,0; 788400,0; 792000,0;
        795600,0; 799200,0; 802800,12.09644867; 806400,27.25095027;
        810000,38.27385402; 813600,45.82451; 817200,51.57958573; 820800,
        54.91750562; 824400,55.89716878; 828000,54.57011009; 831600,
        50.87097992; 835200,44.75882584; 838800,37.07302936; 842400,
        25.04319434; 846000,9.799046246; 849600,0; 853200,0; 856800,0;
        860400,0; 864000,0; 867600,0; 871200,0; 874800,0; 878400,0;
        882000,0; 885600,0; 889200,12.09644867; 892800,27.25095027;
        896400,38.27385402; 900000,45.82451; 903600,51.57958573; 907200,
        54.91750562; 910800,55.89716878; 914400,54.57011009; 918000,
        50.87097992; 921600,44.75882584; 925200,37.07302936; 928800,
        25.04319434; 932400,9.799046246; 936000,0; 939600,0; 943200,0;
        946800,0; 950400,0; 954000,0; 957600,0; 961200,0; 964800,0;
        968400,0; 972000,0; 975600,12.09644867; 979200,27.25095027;
        982800,38.27385402; 986400,45.82451; 990000,51.57958573; 993600,
        54.91750562; 997200,55.89716878; 1000800,54.57011009; 1004400,
        50.87097992; 1008000,44.75882584; 1011600,37.07302936; 1015200,
        25.04319434; 1018800,9.799046246; 1022400,0; 1026000,0; 1029600,0;
        1033200,0; 1036800,0; 1040400,0; 1044000,0; 1047600,0; 1051200,0;
        1054800,0; 1058400,0; 1062000,12.09644867; 1065600,27.25095027;
        1069200,38.27385402; 1072800,45.82451; 1076400,51.57958573;
        1080000,54.91750562; 1083600,55.89716878; 1087200,54.57011009;
        1090800,50.87097992; 1094400,44.75882584; 1098000,37.07302936;
        1101600,25.04319434; 1105200,9.799046246; 1108800,0; 1112400,0;
        1116000,0; 1119600,0; 1123200,0; 1126800,0; 1130400,0; 1134000,0;
        1137600,0; 1141200,0; 1144800,0; 1148400,12.09644867; 1152000,
        27.25095027; 1155600,38.27385402; 1159200,45.82451; 1162800,
        51.57958573; 1166400,54.91750562; 1170000,55.89716878; 1173600,
        54.57011009; 1177200,50.87097992; 1180800,44.75882584; 1184400,
        37.07302936; 1188000,25.04319434; 1191600,9.799046246; 1195200,0;
        1198800,0; 1202400,0; 1206000,0; 1209600,0; 1213200,0; 1216800,0;
        1220400,0; 1224000,0; 1227600,0; 1231200,0; 1234800,23.26734519;
        1238400,47.10145092; 1242000,63.56086174; 1245600,75.24935853;
        1249200,84.63765841; 1252800,90.25746571; 1256400,91.93142037;
        1260000,89.6665522; 1263600,83.46122296; 1267200,73.55208829;
        1270800,61.78366585; 1274400,43.73975719; 1278000,19.33526916;
        1281600,0; 1285200,0; 1288800,0; 1292400,0; 1296000,0; 1299600,0;
        1303200,0; 1306800,0; 1310400,0; 1314000,0; 1317600,0; 1321200,
        23.26734519; 1324800,47.10145092; 1328400,63.56086174; 1332000,
        75.24935853; 1335600,84.63765841; 1339200,90.25746571; 1342800,
        91.93142037; 1346400,89.6665522; 1350000,83.46122296; 1353600,
        73.55208829; 1357200,61.78366585; 1360800,43.73975719; 1364400,
        19.33526916; 1368000,0; 1371600,0; 1375200,0; 1378800,0; 1382400,
        0; 1386000,0; 1389600,0; 1393200,0; 1396800,0; 1400400,0; 1404000,
        0; 1407600,23.26734519; 1411200,47.10145092; 1414800,63.56086174;
        1418400,75.24935853; 1422000,84.63765841; 1425600,90.25746571;
        1429200,91.93142037; 1432800,89.6665522; 1436400,83.46122296;
        1440000,73.55208829; 1443600,61.78366585; 1447200,43.73975719;
        1450800,19.33526916; 1454400,0; 1458000,0; 1461600,0; 1465200,0;
        1468800,0; 1472400,0; 1476000,0; 1479600,0; 1483200,0; 1486800,0;
        1490400,0; 1494000,23.26734519; 1497600,47.10145092; 1501200,
        63.56086174; 1504800,75.24935853; 1508400,84.63765841; 1512000,
        90.25746571; 1515600,91.93142037; 1519200,89.6665522; 1522800,
        83.46122296; 1526400,73.55208829; 1530000,61.78366585; 1533600,
        43.73975719; 1537200,19.33526916; 1540800,0; 1544400,0; 1548000,0;
        1551600,0; 1555200,0; 1558800,0; 1562400,0; 1566000,0; 1569600,0;
        1573200,0; 1576800,0; 1580400,23.26734519; 1584000,47.10145092;
        1587600,63.56086174; 1591200,75.24935853; 1594800,84.63765841;
        1598400,90.25746571; 1602000,91.93142037; 1605600,89.6665522;
        1609200,83.46122296; 1612800,73.55208829; 1616400,61.78366585;
        1620000,43.73975719; 1623600,19.33526916; 1627200,0; 1630800,0;
        1634400,0; 1638000,0])
    "Diffuse irradiation at clear sky on the tilted window"
    annotation (Placement(transformation(extent={{-102,-18},{-82,2}})));
  Modelica.Blocks.Sources.CombiTimeTable HDifTilCov(
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableName="HDifTilCov",
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        9.603148499; 28800,27.44337611; 32400,48.23236103; 36000,
        67.90455038; 39600,83.61332758; 43200,93.50445335; 46800,
        96.54693507; 50400,92.4422546; 54000,81.59516725; 57600,
        65.15276159; 61200,45.10461005; 64800,24.46735599; 68400,
        7.478626154; 72000,0; 75600,0; 79200,0; 82800,0; 86400,0; 90000,0;
        93600,0; 97200,0; 100800,0; 104400,0; 108000,0; 111600,
        9.603148499; 115200,27.44337611; 118800,48.23236103; 122400,
        67.90455038; 126000,83.61332758; 129600,93.50445335; 133200,
        96.54693507; 136800,92.4422546; 140400,81.59516725; 144000,
        65.15276159; 147600,45.10461005; 151200,24.46735599; 154800,
        7.478626154; 158400,0; 162000,0; 165600,0; 169200,0; 172800,0;
        176400,0; 180000,0; 183600,0; 187200,0; 190800,0; 194400,0;
        198000,9.603148499; 201600,27.44337611; 205200,48.23236103;
        208800,67.90455038; 212400,83.61332758; 216000,93.50445335;
        219600,96.54693507; 223200,92.4422546; 226800,81.59516725; 230400,
        65.15276159; 234000,45.10461005; 237600,24.46735599; 241200,
        7.478626154; 244800,0; 248400,0; 252000,0; 255600,0; 259200,0;
        262800,0; 266400,0; 270000,0; 273600,0; 277200,0; 280800,0;
        284400,9.603148499; 288000,27.44337611; 291600,48.23236103;
        295200,67.90455038; 298800,83.61332758; 302400,93.50445335;
        306000,96.54693507; 309600,92.4422546; 313200,81.59516725; 316800,
        65.15276159; 320400,45.10461005; 324000,24.46735599; 327600,
        7.478626154; 331200,0; 334800,0; 338400,0; 342000,0; 345600,0;
        349200,0; 352800,0; 356400,0; 360000,0; 363600,0; 367200,0;
        370800,9.603148499; 374400,27.44337611; 378000,48.23236103;
        381600,67.90455038; 385200,83.61332758; 388800,93.50445335;
        392400,96.54693507; 396000,92.4422546; 399600,81.59516725; 403200,
        65.15276159; 406800,45.10461005; 410400,24.46735599; 414000,
        7.478626154; 417600,0; 421200,0; 424800,0; 428400,0; 432000,0;
        435600,0; 439200,0; 442800,0; 446400,0; 450000,0; 453600,0;
        457200,9.603148499; 460800,27.44337611; 464400,48.23236103;
        468000,67.90455038; 471600,83.61332758; 475200,93.50445335;
        478800,96.54693507; 482400,92.4422546; 486000,81.59516725; 489600,
        65.15276159; 493200,45.10461005; 496800,24.46735599; 500400,
        7.478626154; 504000,0; 507600,0; 511200,0; 514800,0; 518400,0;
        522000,0; 525600,0; 529200,0; 532800,0; 536400,0; 540000,0;
        543600,9.603148499; 547200,27.44337611; 550800,48.23236103;
        554400,67.90455038; 558000,83.61332758; 561600,93.50445335;
        565200,96.54693507; 568800,92.4422546; 572400,81.59516725; 576000,
        65.15276159; 579600,45.10461005; 583200,24.46735599; 586800,
        7.478626154; 590400,0; 594000,0; 597600,0; 601200,0; 604800,0;
        608400,0; 612000,0; 615600,0; 619200,0; 622800,0; 626400,0;
        630000,9.603148499; 633600,27.44337611; 637200,48.23236103;
        640800,67.90455038; 644400,83.61332758; 648000,93.50445335;
        651600,96.54693507; 655200,92.4422546; 658800,81.59516725; 662400,
        65.15276159; 666000,45.10461005; 669600,24.46735599; 673200,
        7.478626154; 676800,0; 680400,0; 684000,0; 687600,0; 691200,0;
        694800,0; 698400,0; 702000,0; 705600,0; 709200,0; 712800,0;
        716400,9.603148499; 720000,27.44337611; 723600,48.23236103;
        727200,67.90455038; 730800,83.61332758; 734400,93.50445335;
        738000,96.54693507; 741600,92.4422546; 745200,81.59516725; 748800,
        65.15276159; 752400,45.10461005; 756000,24.46735599; 759600,
        7.478626154; 763200,0; 766800,0; 770400,0; 774000,0; 777600,0;
        781200,0; 784800,0; 788400,0; 792000,0; 795600,0; 799200,0;
        802800,9.603148499; 806400,27.44337611; 810000,48.23236103;
        813600,67.90455038; 817200,83.61332758; 820800,93.50445335;
        824400,96.54693507; 828000,92.4422546; 831600,81.59516725; 835200,
        65.15276159; 838800,45.10461005; 842400,24.46735599; 846000,
        7.478626154; 849600,0; 853200,0; 856800,0; 860400,0; 864000,0;
        867600,0; 871200,0; 874800,0; 878400,0; 882000,0; 885600,0;
        889200,9.603148499; 892800,27.44337611; 896400,48.23236103;
        900000,67.90455038; 903600,83.61332758; 907200,93.50445335;
        910800,96.54693507; 914400,92.4422546; 918000,81.59516725; 921600,
        65.15276159; 925200,45.10461005; 928800,24.46735599; 932400,
        7.478626154; 936000,0; 939600,0; 943200,0; 946800,0; 950400,0;
        954000,0; 957600,0; 961200,0; 964800,0; 968400,0; 972000,0;
        975600,9.603148499; 979200,27.44337611; 982800,48.23236103;
        986400,67.90455038; 990000,83.61332758; 993600,93.50445335;
        997200,96.54693507; 1000800,92.4422546; 1004400,81.59516725;
        1008000,65.15276159; 1011600,45.10461005; 1015200,24.46735599;
        1018800,7.478626154; 1022400,0; 1026000,0; 1029600,0; 1033200,0;
        1036800,0; 1040400,0; 1044000,0; 1047600,0; 1051200,0; 1054800,0;
        1058400,0; 1062000,9.603148499; 1065600,27.44337611; 1069200,
        48.23236103; 1072800,67.90455038; 1076400,83.61332758; 1080000,
        93.50445335; 1083600,96.54693507; 1087200,92.4422546; 1090800,
        81.59516725; 1094400,65.15276159; 1098000,45.10461005; 1101600,
        24.46735599; 1105200,7.478626154; 1108800,0; 1112400,0; 1116000,0;
        1119600,0; 1123200,0; 1126800,0; 1130400,0; 1134000,0; 1137600,0;
        1141200,0; 1144800,0; 1148400,9.603148499; 1152000,27.44337611;
        1155600,48.23236103; 1159200,67.90455038; 1162800,83.61332758;
        1166400,93.50445335; 1170000,96.54693507; 1173600,92.4422546;
        1177200,81.59516725; 1180800,65.15276159; 1184400,45.10461005;
        1188000,24.46735599; 1191600,7.478626154; 1195200,0; 1198800,0;
        1202400,0; 1206000,0; 1209600,0; 1213200,0; 1216800,0; 1220400,0;
        1224000,0; 1227600,0; 1231200,0; 1234800,2.32324972; 1238400,
        6.600661871; 1242000,11.36216174; 1245600,15.75510219; 1249200,
        19.21671663; 1252800,21.38153013; 1256400,22.04553048; 1260000,
        21.14951495; 1263600,18.7737413; 1267200,15.14507191; 1270800,
        10.65548364; 1274400,5.90307651; 1278000,1.797616109; 1281600,0;
        1285200,0; 1288800,0; 1292400,0; 1296000,0; 1299600,0; 1303200,0;
        1306800,0; 1310400,0; 1314000,0; 1317600,0; 1321200,2.32324972;
        1324800,6.600661871; 1328400,11.36216174; 1332000,15.75510219;
        1335600,19.21671663; 1339200,21.38153013; 1342800,22.04553048;
        1346400,21.14951495; 1350000,18.7737413; 1353600,15.14507191;
        1357200,10.65548364; 1360800,5.90307651; 1364400,1.797616109;
        1368000,0; 1371600,0; 1375200,0; 1378800,0; 1382400,0; 1386000,0;
        1389600,0; 1393200,0; 1396800,0; 1400400,0; 1404000,0; 1407600,
        2.32324972; 1411200,6.600661871; 1414800,11.36216174; 1418400,
        15.75510219; 1422000,19.21671663; 1425600,21.38153013; 1429200,
        22.04553048; 1432800,21.14951495; 1436400,18.7737413; 1440000,
        15.14507191; 1443600,10.65548364; 1447200,5.90307651; 1450800,
        1.797616109; 1454400,0; 1458000,0; 1461600,0; 1465200,0; 1468800,
        0; 1472400,0; 1476000,0; 1479600,0; 1483200,0; 1486800,0; 1490400,
        0; 1494000,2.32324972; 1497600,6.600661871; 1501200,11.36216174;
        1504800,15.75510219; 1508400,19.21671663; 1512000,21.38153013;
        1515600,22.04553048; 1519200,21.14951495; 1522800,18.7737413;
        1526400,15.14507191; 1530000,10.65548364; 1533600,5.90307651;
        1537200,1.797616109; 1540800,0; 1544400,0; 1548000,0; 1551600,0;
        1555200,0; 1558800,0; 1562400,0; 1566000,0; 1569600,0; 1573200,0;
        1576800,0; 1580400,2.32324972; 1584000,6.600661871; 1587600,
        11.36216174; 1591200,15.75510219; 1594800,19.21671663; 1598400,
        21.38153013; 1602000,22.04553048; 1605600,21.14951495; 1609200,
        18.7737413; 1612800,15.14507191; 1616400,10.65548364; 1620000,
        5.90307651; 1623600,1.797616109; 1627200,0; 1630800,0; 1634400,0;
        1638000,0])
    "Diffuse irradiation at covered sky on tilted surface"
    annotation (Placement(transformation(extent={{-102,-44},{-82,-24}})));
  BoundaryConditions.SolarIrradiation.BaseClasses.DirectTiltedSurface
    HDirTil "Direct irradiation on the tilted window"
    annotation (Placement(transformation(extent={{-26,-96},{-6,-76}})));
  Windows.BaseClasses.Conversions.to_HDirNor to_HDirNor
    "Convertion of the horizontal direct irradiation to the normal direct
    irradiation"
    annotation (Placement(transformation(extent={{-58,-74},{-48,-64}})));
  Windows.BaseClasses.Illumination illumination(
    e_ILim1=250,
    e_ILim2=500,
    office=true,
    n=1,
    r={0.21},
    A={5.13},
    T_L={0.72},
    D=0.027,
    til={1.5707963267949})
    "Determining the switch moments for VDI2078 test case 1"
    annotation (Placement(transformation(extent={{62,-8},{82,12}})));
  Windows.Validation.BaseClasses.SolarHourAngleVDI6007 solarHourAngleVDI(
    lon=0.15009831567151)
    "Solar hour angle based on the calculations of VDI6007"
    annotation (Placement(transformation(extent={{-76,-98},{-68,-90}})));
  BoundaryConditions.SolarGeometry.BaseClasses.IncidenceAngle
    incAng(
    azi(displayUnit="deg") = 0,
    til(displayUnit="deg") = 1.5707963267949,
    lat=0.86393797973719) "Solar incidence angle on the tilted window"
    annotation (Placement(transformation(extent={{-54,-94},{-44,-84}})));
  Windows.Validation.BaseClasses.SolarDeclinationAngleVDI6007 solarDeclinationAngleVDI
    "Solar declination angle based on the calculations of VDI6007"
    annotation (Placement(transformation(extent={{-76,-84},{-68,-76}})));
  Windows.BaseClasses.HVisible HVis(
    n=1,
    T_LTotDir={0.08},
    T_LTotDif={0.32},
    T_L={0.72},
    til={1.5707963267949}) "visible light entering the room"
    annotation (Placement(transformation(extent={{40,24},{90,84}})));
  Modelica.Blocks.Sources.CombiTimeTable HVisSum_VDI2078(
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableName="HVis",
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        41.97104168; 28800,138.4544724; 32400,318.6762614; 36000,
        188.5098051; 39600,243.2590501; 43200,278.7124998; 46800,
        289.7422498; 50400,274.8750443; 54000,236.1080045; 57600,
        179.1680283; 61200,284.9573681; 64800,119.9320428; 68400,
        31.8869081; 72000,0; 75600,0; 79200,0; 82800,0; 86400,0; 90000,0;
        93600,0; 97200,0; 100800,0; 104400,0; 108000,0; 111600,
        41.97104168; 115200,138.4544724; 118800,318.6762614; 122400,
        188.5098051; 126000,243.2590501; 129600,278.7124998; 133200,
        289.7422498; 136800,274.8750443; 140400,236.1080045; 144000,
        179.1680283; 147600,284.9573681; 151200,119.9320428; 154800,
        31.8869081; 158400,0; 162000,0; 165600,0; 169200,0; 172800,0;
        176400,0; 180000,0; 183600,0; 187200,0; 190800,0; 194400,0;
        198000,41.97104168; 201600,138.4544724; 205200,318.6762614;
        208800,188.5098051; 212400,243.2590501; 216000,278.7124998;
        219600,289.7422498; 223200,274.8750443; 226800,236.1080045;
        230400,179.1680283; 234000,284.9573681; 237600,119.9320428;
        241200,31.8869081; 244800,0; 248400,0; 252000,0; 255600,0; 259200,
        0; 262800,0; 266400,0; 270000,0; 273600,0; 277200,0; 280800,0;
        284400,41.97104168; 288000,138.4544724; 291600,318.6762614;
        295200,188.5098051; 298800,243.2590501; 302400,278.7124998;
        306000,289.7422498; 309600,274.8750443; 313200,236.1080045;
        316800,179.1680283; 320400,284.9573681; 324000,119.9320428;
        327600,31.8869081; 331200,0; 334800,0; 338400,0; 342000,0; 345600,
        0; 349200,0; 352800,0; 356400,0; 360000,0; 363600,0; 367200,0;
        370800,41.97104168; 374400,138.4544724; 378000,318.6762614;
        381600,188.5098051; 385200,243.2590501; 388800,278.7124998;
        392400,289.7422498; 396000,274.8750443; 399600,236.1080045;
        403200,179.1680283; 406800,284.9573681; 410400,119.9320428;
        414000,31.8869081; 417600,0; 421200,0; 424800,0; 428400,0; 432000,
        0; 435600,0; 439200,0; 442800,0; 446400,0; 450000,0; 453600,0;
        457200,41.97104168; 460800,138.4544724; 464400,318.6762614;
        468000,188.5098051; 471600,243.2590501; 475200,278.7124998;
        478800,289.7422498; 482400,274.8750443; 486000,236.1080045;
        489600,179.1680283; 493200,284.9573681; 496800,119.9320428;
        500400,31.8869081; 504000,0; 507600,0; 511200,0; 514800,0; 518400,
        0; 522000,0; 525600,0; 529200,0; 532800,0; 536400,0; 540000,0;
        543600,41.97104168; 547200,138.4544724; 550800,318.6762614;
        554400,188.5098051; 558000,243.2590501; 561600,278.7124998;
        565200,289.7422498; 568800,274.8750443; 572400,236.1080045;
        576000,179.1680283; 579600,284.9573681; 583200,119.9320428;
        586800,31.8869081; 590400,0; 594000,0; 597600,0; 601200,0; 604800,
        0; 608400,0; 612000,0; 615600,0; 619200,0; 622800,0; 626400,0;
        630000,41.97104168; 633600,138.4544724; 637200,318.6762614;
        640800,188.5098051; 644400,243.2590501; 648000,278.7124998;
        651600,289.7422498; 655200,274.8750443; 658800,236.1080045;
        662400,179.1680283; 666000,284.9573681; 669600,119.9320428;
        673200,31.8869081; 676800,0; 680400,0; 684000,0; 687600,0; 691200,
        0; 694800,0; 698400,0; 702000,0; 705600,0; 709200,0; 712800,0;
        716400,41.97104168; 720000,138.4544724; 723600,318.6762614;
        727200,188.5098051; 730800,243.2590501; 734400,278.7124998;
        738000,289.7422498; 741600,274.8750443; 745200,236.1080045;
        748800,179.1680283; 752400,284.9573681; 756000,119.9320428;
        759600,31.8869081; 763200,0; 766800,0; 770400,0; 774000,0; 777600,
        0; 781200,0; 784800,0; 788400,0; 792000,0; 795600,0; 799200,0;
        802800,41.97104168; 806400,138.4544724; 810000,318.6762614;
        813600,188.5098051; 817200,243.2590501; 820800,278.7124998;
        824400,289.7422498; 828000,274.8750443; 831600,236.1080045;
        835200,179.1680283; 838800,284.9573681; 842400,119.9320428;
        846000,31.8869081; 849600,0; 853200,0; 856800,0; 860400,0; 864000,
        0; 867600,0; 871200,0; 874800,0; 878400,0; 882000,0; 885600,0;
        889200,41.97104168; 892800,138.4544724; 896400,318.6762614;
        900000,188.5098051; 903600,243.2590501; 907200,278.7124998;
        910800,289.7422498; 914400,274.8750443; 918000,236.1080045;
        921600,179.1680283; 925200,284.9573681; 928800,119.9320428;
        932400,31.8869081; 936000,0; 939600,0; 943200,0; 946800,0; 950400,
        0; 954000,0; 957600,0; 961200,0; 964800,0; 968400,0; 972000,0;
        975600,41.97104168; 979200,138.4544724; 982800,318.6762614;
        986400,188.5098051; 990000,243.2590501; 993600,278.7124998;
        997200,289.7422498; 1000800,274.8750443; 1004400,236.1080045;
        1008000,179.1680283; 1011600,284.9573681; 1015200,119.9320428;
        1018800,31.8869081; 1022400,0; 1026000,0; 1029600,0; 1033200,0;
        1036800,0; 1040400,0; 1044000,0; 1047600,0; 1051200,0; 1054800,0;
        1058400,0; 1062000,41.97104168; 1065600,138.4544724; 1069200,
        318.6762614; 1072800,188.5098051; 1076400,243.2590501; 1080000,
        278.7124998; 1083600,289.7422498; 1087200,274.8750443; 1090800,
        236.1080045; 1094400,179.1680283; 1098000,284.9573681; 1101600,
        119.9320428; 1105200,31.8869081; 1108800,0; 1112400,0; 1116000,0;
        1119600,0; 1123200,0; 1126800,0; 1130400,0; 1134000,0; 1137600,0;
        1141200,0; 1144800,0; 1148400,41.97104168; 1152000,138.4544724;
        1155600,318.6762614; 1159200,188.5098051; 1162800,243.2590501;
        1166400,278.7124998; 1170000,289.7422498; 1173600,274.8750443;
        1177200,236.1080045; 1180800,179.1680283; 1184400,284.9573681;
        1188000,119.9320428; 1191600,31.8869081; 1195200,0; 1198800,0;
        1202400,0; 1206000,0; 1209600,0; 1213200,0; 1216800,0; 1220400,0;
        1224000,0; 1227600,0; 1231200,0; 1234800,33.60423886; 1238400,
        134.7689486; 1242000,141.0670302; 1245600,219.8126796; 1249200,
        283.8509415; 1252800,323.4889321; 1256400,335.5236891; 1260000,
        319.269018; 1263600,275.6788729; 1267200,208.5610811; 1270800,
        129.0805857; 1274400,111.0152963; 1278000,24.65905213; 1281600,0;
        1285200,0; 1288800,0; 1292400,0; 1296000,0; 1299600,0; 1303200,0;
        1306800,0; 1310400,0; 1314000,0; 1317600,0; 1321200,33.60423886;
        1324800,134.7689486; 1328400,141.0670302; 1332000,219.8126796;
        1335600,283.8509415; 1339200,323.4889321; 1342800,335.5236891;
        1346400,319.269018; 1350000,275.6788729; 1353600,208.5610811;
        1357200,129.0805857; 1360800,111.0152963; 1364400,24.65905213;
        1368000,0; 1371600,0; 1375200,0; 1378800,0; 1382400,0; 1386000,0;
        1389600,0; 1393200,0; 1396800,0; 1400400,0; 1404000,0; 1407600,
        33.60423886; 1411200,134.7689486; 1414800,141.0670302; 1418400,
        219.8126796; 1422000,283.8509415; 1425600,323.4889321; 1429200,
        335.5236891; 1432800,319.269018; 1436400,275.6788729; 1440000,
        208.5610811; 1443600,129.0805857; 1447200,111.0152963; 1450800,
        24.65905213; 1454400,0; 1458000,0; 1461600,0; 1465200,0; 1468800,
        0; 1472400,0; 1476000,0; 1479600,0; 1483200,0; 1486800,0; 1490400,
        0; 1494000,33.60423886; 1497600,134.7689486; 1501200,141.0670302;
        1504800,219.8126796; 1508400,283.8509415; 1512000,323.4889321;
        1515600,335.5236891; 1519200,319.269018; 1522800,275.6788729;
        1526400,208.5610811; 1530000,129.0805857; 1533600,111.0152963;
        1537200,24.65905213; 1540800,0; 1544400,0; 1548000,0; 1551600,0;
        1555200,0; 1558800,0; 1562400,0; 1566000,0; 1569600,0; 1573200,0;
        1576800,0; 1580400,33.60423886; 1584000,134.7689486; 1587600,
        141.0670302; 1591200,219.8126796; 1594800,283.8509415; 1598400,
        323.4889321; 1602000,335.5236891; 1605600,319.269018; 1609200,
        275.6788729; 1612800,208.5610811; 1616400,129.0805857; 1620000,
        111.0152963; 1623600,24.65905213; 1627200,0; 1630800,0; 1634400,0;
        1638000,0]) "Comparison for  the entering visible light"
    annotation (Placement(transformation(extent={{36,-70},{56,-50}})));
  Modelica.Blocks.Sources.CombiTimeTable HLimVis_VDI2078(
    columns={2},
    smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
    tableName="HLimVis",
    tableOnFile=false,
    table=[0,0; 3600,0; 7200,0; 10800,0; 14400,0; 18000,0; 21600,0; 25200,
        98.34992957; 28800,196.6998591; 32400,196.6998591; 36000,
        196.6998591; 39600,196.6998591; 43200,196.6998591; 46800,
        196.6998591; 50400,196.6998591; 54000,196.6998591; 57600,
        98.34992957; 61200,98.34992957; 64800,0; 68400,0; 72000,0; 75600,
        0; 79200,0; 82800,0; 86400,0; 90000,0; 93600,0; 97200,0; 100800,0;
        104400,0; 108000,0; 111600,98.34992957; 115200,196.6998591;
        118800,196.6998591; 122400,196.6998591; 126000,196.6998591;
        129600,196.6998591; 133200,196.6998591; 136800,196.6998591;
        140400,196.6998591; 144000,98.34992957; 147600,98.34992957;
        151200,0; 154800,0; 158400,0; 162000,0; 165600,0; 169200,0;
        172800,0; 176400,0; 180000,0; 183600,0; 187200,0; 190800,0;
        194400,0; 198000,98.34992957; 201600,196.6998591; 205200,
        196.6998591; 208800,196.6998591; 212400,196.6998591; 216000,
        196.6998591; 219600,196.6998591; 223200,196.6998591; 226800,
        196.6998591; 230400,98.34992957; 234000,98.34992957; 237600,0;
        241200,0; 244800,0; 248400,0; 252000,0; 255600,0; 259200,0;
        262800,0; 266400,0; 270000,0; 273600,0; 277200,0; 280800,0;
        284400,98.34992957; 288000,196.6998591; 291600,196.6998591;
        295200,196.6998591; 298800,196.6998591; 302400,196.6998591;
        306000,196.6998591; 309600,196.6998591; 313200,196.6998591;
        316800,98.34992957; 320400,98.34992957; 324000,0; 327600,0;
        331200,0; 334800,0; 338400,0; 342000,0; 345600,0; 349200,0;
        352800,0; 356400,0; 360000,0; 363600,0; 367200,0; 370800,
        98.34992957; 374400,196.6998591; 378000,196.6998591; 381600,
        196.6998591; 385200,196.6998591; 388800,196.6998591; 392400,
        196.6998591; 396000,196.6998591; 399600,196.6998591; 403200,
        98.34992957; 406800,98.34992957; 410400,0; 414000,0; 417600,0;
        421200,0; 424800,0; 428400,0; 432000,0; 435600,0; 439200,0;
        442800,0; 446400,0; 450000,0; 453600,0; 457200,0; 460800,0;
        464400,0; 468000,0; 471600,0; 475200,0; 478800,0; 482400,0;
        486000,0; 489600,0; 493200,0; 496800,0; 500400,0; 504000,0;
        507600,0; 511200,0; 514800,0; 518400,0; 522000,0; 525600,0;
        529200,0; 532800,0; 536400,0; 540000,0; 543600,0; 547200,0;
        550800,0; 554400,0; 558000,0; 561600,0; 565200,0; 568800,0;
        572400,0; 576000,0; 579600,0; 583200,0; 586800,0; 590400,0;
        594000,0; 597600,0; 601200,0; 604800,0; 608400,0; 612000,0;
        615600,0; 619200,0; 622800,0; 626400,0; 630000,98.34992957;
        633600,196.6998591; 637200,196.6998591; 640800,196.6998591;
        644400,196.6998591; 648000,196.6998591; 651600,196.6998591;
        655200,196.6998591; 658800,196.6998591; 662400,98.34992957;
        666000,98.34992957; 669600,0; 673200,0; 676800,0; 680400,0;
        684000,0; 687600,0; 691200,0; 694800,0; 698400,0; 702000,0;
        705600,0; 709200,0; 712800,0; 716400,98.34992957; 720000,
        196.6998591; 723600,196.6998591; 727200,196.6998591; 730800,
        196.6998591; 734400,196.6998591; 738000,196.6998591; 741600,
        196.6998591; 745200,196.6998591; 748800,98.34992957; 752400,
        98.34992957; 756000,0; 759600,0; 763200,0; 766800,0; 770400,0;
        774000,0; 777600,0; 781200,0; 784800,0; 788400,0; 792000,0;
        795600,0; 799200,0; 802800,98.34992957; 806400,196.6998591;
        810000,196.6998591; 813600,196.6998591; 817200,196.6998591;
        820800,196.6998591; 824400,196.6998591; 828000,196.6998591;
        831600,196.6998591; 835200,98.34992957; 838800,98.34992957;
        842400,0; 846000,0; 849600,0; 853200,0; 856800,0; 860400,0;
        864000,0; 867600,0; 871200,0; 874800,0; 878400,0; 882000,0;
        885600,0; 889200,98.34992957; 892800,196.6998591; 896400,
        196.6998591; 900000,196.6998591; 903600,196.6998591; 907200,
        196.6998591; 910800,196.6998591; 914400,196.6998591; 918000,
        196.6998591; 921600,98.34992957; 925200,98.34992957; 928800,0;
        932400,0; 936000,0; 939600,0; 943200,0; 946800,0; 950400,0;
        954000,0; 957600,0; 961200,0; 964800,0; 968400,0; 972000,0;
        975600,98.34992957; 979200,196.6998591; 982800,196.6998591;
        986400,196.6998591; 990000,196.6998591; 993600,196.6998591;
        997200,196.6998591; 1000800,196.6998591; 1004400,196.6998591;
        1008000,98.34992957; 1011600,98.34992957; 1015200,0; 1018800,0;
        1022400,0; 1026000,0; 1029600,0; 1033200,0; 1036800,0; 1040400,0;
        1044000,0; 1047600,0; 1051200,0; 1054800,0; 1058400,0; 1062000,0;
        1065600,0; 1069200,0; 1072800,0; 1076400,0; 1080000,0; 1083600,0;
        1087200,0; 1090800,0; 1094400,0; 1098000,0; 1101600,0; 1105200,0;
        1108800,0; 1112400,0; 1116000,0; 1119600,0; 1123200,0; 1126800,0;
        1130400,0; 1134000,0; 1137600,0; 1141200,0; 1144800,0; 1148400,0;
        1152000,0; 1155600,0; 1159200,0; 1162800,0; 1166400,0; 1170000,0;
        1173600,0; 1177200,0; 1180800,0; 1184400,0; 1188000,0; 1191600,0;
        1195200,0; 1198800,0; 1202400,0; 1206000,0; 1209600,0; 1213200,0;
        1216800,0; 1220400,0; 1224000,0; 1227600,0; 1231200,0; 1234800,
        98.34992957; 1238400,196.6998591; 1242000,196.6998591; 1245600,
        196.6998591; 1249200,196.6998591; 1252800,196.6998591; 1256400,
        196.6998591; 1260000,196.6998591; 1263600,196.6998591; 1267200,
        98.34992957; 1270800,98.34992957; 1274400,0; 1278000,0; 1281600,0;
        1285200,0; 1288800,0; 1292400,0; 1296000,0; 1299600,0; 1303200,0;
        1306800,0; 1310400,0; 1314000,0; 1317600,0; 1321200,98.34992957;
        1324800,196.6998591; 1328400,196.6998591; 1332000,196.6998591;
        1335600,196.6998591; 1339200,196.6998591; 1342800,196.6998591;
        1346400,196.6998591; 1350000,196.6998591; 1353600,98.34992957;
        1357200,98.34992957; 1360800,0; 1364400,0; 1368000,0; 1371600,0;
        1375200,0; 1378800,0; 1382400,0; 1386000,0; 1389600,0; 1393200,0;
        1396800,0; 1400400,0; 1404000,0; 1407600,98.34992957; 1411200,
        196.6998591; 1414800,196.6998591; 1418400,196.6998591; 1422000,
        196.6998591; 1425600,196.6998591; 1429200,196.6998591; 1432800,
        196.6998591; 1436400,196.6998591; 1440000,98.34992957; 1443600,
        98.34992957; 1447200,0; 1450800,0; 1454400,0; 1458000,0; 1461600,
        0; 1465200,0; 1468800,0; 1472400,0; 1476000,0; 1479600,0; 1483200,
        0; 1486800,0; 1490400,0; 1494000,98.34992957; 1497600,196.6998591;
        1501200,196.6998591; 1504800,196.6998591; 1508400,196.6998591;
        1512000,196.6998591; 1515600,196.6998591; 1519200,196.6998591;
        1522800,196.6998591; 1526400,98.34992957; 1530000,98.34992957;
        1533600,0; 1537200,0; 1540800,0; 1544400,0; 1548000,0; 1551600,0;
        1555200,0; 1558800,0; 1562400,0; 1566000,0; 1569600,0; 1573200,0;
        1576800,0; 1580400,98.34992957; 1584000,196.6998591; 1587600,
        196.6998591; 1591200,196.6998591; 1594800,196.6998591; 1598400,
        196.6998591; 1602000,196.6998591; 1605600,196.6998591; 1609200,
        196.6998591; 1612800,98.34992957; 1616400,98.34992957; 1620000,0;
        1623600,0; 1627200,0; 1630800,0; 1634400,0; 1638000,0])
    "Comparison for the limit to activate the illumination"
    annotation (Placement(transformation(extent={{36,-42},{56,-22}})));
  Modelica.Blocks.Logical.Greater illumination_VDI2078
    "Comparison for the illumination boolean"
    annotation (Placement(transformation(extent={{82,-42},{102,-22}})));
  Modelica.Blocks.Math.Add HDifTil
    annotation (Placement(transformation(extent={{-54,-2},{-38,14}})));
equation
  connect(sunblind.sunscreen, CorGTaue.sunscreen[1]) annotation (Line(
        points={{-5.3,-41},{-5.3,20},{-52,20},{-56,20},{-56,42},{-56,54},
          {-51,54}}, color={255,0,255}));
  connect(to_HDirNor.HDirNor, HDirTil.HDirNor) annotation (
  Line(points={{-47,-69},
          {-34,-69},{-34,-80},{-28,-80}},  color={0,0,127}));
  connect(HDirHor.y[1], to_HDirNor.HDirHor) annotation (Line(points={{-81,104},
          {-70,104},{-70,-67},{-59,-67}},      color={0,0,127}));
  connect(alt.y[1], to_HDirNor.alt) annotation (Line(points={{-81,-60},{
          -59,-60},{-59,-71}}, color={0,0,127}));
  connect(HDirTil.HDirTil, sunblind.HDirTil) annotation (Line(
      points={{-5,-86},{0,-86},{0,-56},{-34,-56},{-34,-44},{-20.7,-44}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(solarHourAngleVDI.solHouAng, incAng.solHouAng) annotation (Line(
        points={{-67.6,-94},{-62,-94},{-62,-91.4},{-55,-91.4}}, color={0,0,
          127}));
  connect(solarDeclinationAngleVDI.decAng, incAng.decAng) annotation (Line(
        points={{-67.6,-80},{-63.8,-80},{-63.8,-86.3},{-55.1,-86.3}}, color=
         {0,0,127}));
  connect(incAng.incAng, HDirTil.incAng) annotation (Line(points={{-43.5,
          -89},{-35.75,-89},{-35.75,-92},{-28,-92}}, color={0,0,127}));
  connect(incAng.incAng, CorGTaue.incAng[1]) annotation (Line(points={{-43.5,
          -89},{-43.5,-18},{-60,-18},{-60,58},{-51,58}},       color={0,0,
          127}));
  connect(CorGTaue.CorTaue_Gro, illumination.CorTaue_Gro) annotation (Line(
        points={{-33,64},{0,64},{0,54},{14,54},{14,46},{12,46},{12,2},{61,
          2}},
        color={0,0,127}));
  connect(CorGTaue.CorTaue_DifCov, illumination.CorTaue_DifCov) annotation (
     Line(points={{-33,62},{24,62},{24,-4},{61,-4}}, color={0,0,127}));
  connect(HVis.HVis, illumination.HVis) annotation (Line(points={{92.5,54},
          {98,54},{98,52},{98,20},{56,20},{56,8},{61,8}},         color={0,
          0,127}));
  connect(to_HDirNor.HDirNor, HVis.HDirNor) annotation (Line(points={{-47,-69},
          {-2,-69},{-2,83.7},{38.25,83.7}},        color={0,0,127}));
  connect(HDirTil.HDirTil, HVis.HDirTil[1]) annotation (Line(points={{-5,-86},
          {2,-86},{2,78.9},{38.25,78.9}},        color={0,0,127}));
  connect(HDifHorCov.y[1], HVis.HDifHorCov) annotation (Line(points={{-81,
          20},{-22,20},{-22,64.5},{38.25,64.5}}, color={0,0,127}));
  connect(HDifHorCle.y[1], HVis.HDifHorCle) annotation (Line(points={{-81,
          48},{-54,48},{-54,42},{-28,42},{-28,59.7},{38.25,59.7}}, color=
          {0,0,127}));
  connect(sunblind.sunscreen, HVis.sunscreen[1]) annotation (Line(points=
          {{-5.3,-41},{-5.3,6},{18,6},{18,64},{38.25,64},{38.25,54.3}},
        color={255,0,255}));
  connect(alt.y[1], HVis.alt) annotation (Line(points={{-81,-60},{-30,-60},
          {-30,38},{4,38},{4,48.3},{38.25,48.3}}, color={0,0,127}));
  connect(CorGTaue.CorTaue_Gro, HVis.CorTaue_Gro) annotation (Line(points={
          {-33,64},{2,64},{2,42.3},{38.25,42.3}}, color={0,0,127}));
  connect(CorGTaue.CorTaue_DifCov, HVis.CorTaue_DifCov) annotation (Line(
        points={{-33,62},{2,62},{2,36.3},{38.25,36.3}}, color={0,0,127}));
  connect(CorGTaue.CorTaue_DifCle, HVis.CorTaue_DifCle) annotation (Line(
        points={{-33,60},{2,60},{2,30.3},{38.25,30.3}}, color={0,0,127}));
  connect(CorGTaue.CorTaue_Dir, HVis.CorTaue_Dir) annotation (Line(points={
          {-33,58},{2,58},{2,24.3},{38.25,24.3}}, color={0,0,127}));
  connect(HDifTilCov.y, HVis.HDifTilCov) annotation (Line(points={{-81,
          -34},{-22,-34},{-22,69.3},{38.25,69.3}}, color={0,0,127}));
  connect(HDifTilCle.y, HVis.HDifTilCle) annotation (Line(points={{-81,-8},
          {-22,-8},{-22,74.1},{38.25,74.1}}, color={0,0,127}));
  connect(HLimVis_VDI2078.y[1], illumination_VDI2078.u1) annotation (Line(
        points={{57,-32},{66,-32},{80,-32}}, color={0,0,127}));
  connect(HVisSum_VDI2078.y[1], illumination_VDI2078.u2) annotation (Line(
        points={{57,-60},{68,-60},{68,-40},{80,-40}}, color={0,0,127}));
  connect(HDifTilCle.y[1], HDifTil.u1) annotation (Line(
      points={{-81,-8},{-68,-8},{-68,10.8},{-55.6,10.8}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(HDifTilCov.y[1], HDifTil.u2) annotation (Line(
      points={{-81,-34},{-64,-34},{-64,0},{-60,0},{-60,1.2},{-55.6,1.2}},
      color={0,0,127},
      smooth=Smooth.None));

  connect(HDifTil.y, sunblind.HDifTil) annotation (Line(
      points={{-37.2,6},{-28,6},{-28,-38.1},{-20.7,-38.1}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (experiment(StartTime=0,StopTime=1638000),Diagram(
  coordinateSystem(preserveAspectRatio=false, extent={{-120,
            -100},{120,120}}), graphics),
    Icon(coordinateSystem(extent={{-120,-100},{120,120}})),
    Documentation(info="<html>
<p>This model simulates parts of VDI2078 test case 1. The solar irradiation is
 treated as an input. To calculate the boundary conditions
 <a href=\"AixLib.BoundaryConditions\">AixLib</a> models are used. </p>
</html>"));
end TestCase1_Illumination;
