within AixLib.ThermalZones.ReducedOrder.Windows;
package Validation "Collecion of validation models"
  extends Modelica.Icons.ExamplesPackage;




  annotation (Documentation(info="<html>
<p>This package contains models for validation of Windows models. 
<\\p>

</html>",
        revisions="<html>
<ul>
<li>July 13, 2016,&nbsp; by Stanley Risch:<br/>Implemented. </li>
<ul/>
</html>"));
end Validation;
