within AixLib.Utilities.Diagnostics;
package BaseClasses "Package with base classes for AixLib.Utilities.Diagnostics"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Utilities.Diagnostics\">AixLib.Utilities.Diagnostics</a>.
</p>
</html>"));
end BaseClasses;
