within AixLib.Utilities.Sources.InternalGains;
package BaseClasses
  extends Modelica.Icons.BasesPackage;
end BaseClasses;
