within AixLib.Utilities.Sources.InternalGains;
package Humans
  extends Modelica.Icons.Package;
end Humans;
