within AixLib.Utilities.Sources.InternalGains;
package Moisture
end Moisture;
